         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,  !- Name
         7.17,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Bathroom Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -13.3,                                      !- Start Z
      .0678,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, 01FIRSTFLOOR:BATHROOM_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 01FIRSTFLOOR:BATHROOM_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 01FIRSTFLOOR:BATHROOM_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 01FIRSTFLOOR:BATHROOM_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! 01 First floor - Chimney
Zone, 01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.3948,                                       !- Zone volume
    .5166,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:CHIMNEY,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.4256
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEY_Floor_1_0_10066,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.846938506,-45.7697762684, 6.06,        !- Vertex 1
      -103.5025415469,-45.9303712078, 6.06,       !- Vertex 2
      -103.0292207876,-44.9153315639, 6.06,       !- Vertex 3
      -103.3736117512,-44.7547237671, 6.06;       !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.4256 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:CHIMNEY_Floor_1_0_10066,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5025415469,-45.9303712078, 6.06,       !- Vertex 1
      -103.846938506,-45.7697762684, 6.06,        !- Vertex 2
      -103.3736117512,-44.7547237671, 6.06,       !- Vertex 3
      -103.0292207876,-44.9153315639, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Crack Name
         .0008512,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.0418
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,         !- Surface name
      Ceiling, LSI Suspended timber floor - living_Reversed,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10067,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.8934343938,-45.8694870217, 6.06,       !- Vertex 1
      -103.5490374348,-46.0300819611, 6.06,       !- Vertex 2
      -103.5025415484,-45.930371211, 6.06,        !- Vertex 3
      -103.8469385075,-45.7697762715, 6.06;       !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.0418 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10067,    !- Surface name
      Floor, LSI Suspended timber floor - living_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5490374348,-46.0300819611, 6.06,       !- Vertex 1
      -103.8934343938,-45.8694870217, 6.06,       !- Vertex 2
      -103.8469385075,-45.7697762715, 6.06,       !- Vertex 3
      -103.5025415484,-45.930371211, 6.06;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Crack Name
         .0000836,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.0492
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_1,         !- Surface name
      Ceiling, LSI Suspended timber floor - living_Reversed,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10068,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.9296897233,-45.8525808839, 6.06,       !- Vertex 1
      -103.8934343938,-45.8694870217, 6.06,       !- Vertex 2
      -103.3736117512,-44.7547237671, 6.06,       !- Vertex 3
      -103.409866451,-44.7378162789, 6.06;        !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.517 m2, Surface Area: 0.0492 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10068,    !- Surface name
      Floor, LSI Suspended timber floor - living_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.8934343938,-45.8694870217, 6.06,       !- Vertex 1
      -103.9296897233,-45.8525808839, 6.06,       !- Vertex 2
      -103.409866451,-44.7378162789, 6.06,        !- Vertex 3
      -103.3736117512,-44.7547237671, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_1,      !- Crack Name
         .0000984,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_1,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Partition - 3.321 m2  (Adiabatic), Surface Area: 3.321m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5490374307,-46.0300819592, 3.36,       !- Vertex 1
      -103.029220785,-44.9153315651, 3.36,        !- Vertex 2
      -103.029220785,-44.9153315651, 6.06,        !- Vertex 3
      -103.5490374307,-46.0300819592, 6.06;       !- Vertex 4

! Negative linear conduction rate for zone 01FIRSTFLOOR:CHIMNEY = -.186 W/K


! 01 First floor - Stairs
Zone, 01FIRSTFLOOR:STAIRS,                        !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.3395,                                       !- Zone volume
    1.6072,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:STAIRS General lighting,  !- Name
      01FIRSTFLOOR:STAIRS,                        !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:STAIRS,                    !- Name
      DHW 01FIRSTFLOOR:STAIRS,                    !- End-Use Subcategory
       7.17597818677573E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:STAIRS, !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:STAIRS, !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:STAIRS,  !- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:STAIRS,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:STAIRS,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:STAIRS,     !- Name
      01FIRSTFLOOR:STAIRS,                        !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:STAIRS Ref Point 1,            !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:STAIRS Ref Point 1,            !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:STAIRS Ref Point 1,  !- Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      -107.592,                                   !- X-Coordinate of Reference Point {m}
      -41.971,                                    !- Y-coordinate of Reference Point {m}
      4.16;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:STAIRS,                        !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Stairs, Ceiling - 1.607 m2, Surface Area: 0.8761
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRS_Ceiling_1_0_0,          !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10070,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.3830800396,-42.507025697, 6.06,        !- Vertex 1
      -107.4948810163,-42.9211997036, 6.06,       !- Vertex 2
      -106.801787067,-41.4348549329, 6.06,        !- Vertex 3
      -107.6899860904,-41.0206809263, 6.06;       !- Vertex 4

   ! 01 First floor, Stairs, Ceiling - 1.607 m2, Surface Area: 0.8761 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10070,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Ceiling_1_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4948810163,-42.9211997036, 6.06,       !- Vertex 1
      -108.3830800396,-42.507025697, 6.06,        !- Vertex 2
      -107.6899860904,-41.0206809263, 6.06,       !- Vertex 3
      -106.801787067,-41.4348549329, 6.06;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0,       !- Crack Name
         .0017522,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0,       !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0,       !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.731m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0,       !- Base surface
         02SECONDFLOOR:BEDROOM2_Floor_14_0_0_0_0_0_Hole_10072,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.9902943498,-42.0480187234, 6.06,    !- Vertex 1
         -107.2507298035,-42.392883335, 6.06,     !- Vertex 2
         -106.872063841,-41.5808315578, 6.06,     !- Vertex 3
         -107.6116283873,-41.2359669462, 6.06;    !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.731m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM2_Floor_14_0_0_0_0_0_Hole_10072,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         02SECONDFLOOR:BEDROOM2_Floor_14_0_10070, !- Base surface
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.2507298035,-42.392883335, 6.06,     !- Vertex 1
         -107.9902943498,-42.0480187234, 6.06,    !- Vertex 2
         -107.6116283873,-41.2359669462, 6.06,    !- Vertex 3
         -106.872063841,-41.5808315578, 6.06;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRS_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 01 First floor, Stairs, Partition - 2.646 m2  (Adiabatic), Surface Area: 2.646m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRS_Partition_3_0_0,        !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.8017870681,-41.4348549352, 3.36,       !- Vertex 1
      -107.6899860915,-41.0206809286, 3.36,       !- Vertex 2
      -107.6899860915,-41.0206809286, 6.06,       !- Vertex 3
      -106.8017870681,-41.4348549352, 6.06;       !- Vertex 4

   ! 01 First floor, Stairs, Partition - 4.428 m2  (Adiabatic), Surface Area: 4.428m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRS_Partition_4_0_0,        !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.6899860879,-41.0206809275, 3.36,       !- Vertex 1
      -108.3830800372,-42.5070256982, 3.36,       !- Vertex 2
      -108.3830800372,-42.5070256982, 6.06,       !- Vertex 3
      -107.6899860879,-41.0206809275, 6.06;       !- Vertex 4

! Negative linear conduction rate for zone 01FIRSTFLOOR:STAIRS = -.406 W/K


! 02 Second floor - Roof void
Zone, 02SECONDFLOOR:ROOFVOID,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.6908,                                       !- Zone volume
    6.0667,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:ROOFVOID,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Roof void, Partition - 0.966 m2  (Adiabatic), Surface Area: 0.966m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:ROOFVOID_Partition_0_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:ROOFVOID_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.195647972,-47.4167427327, 6.2599999973,!- Vertex 1
      -103.7603511666,-46.4832457211, 6.2599999973,  !- Vertex 2
      -103.7603511763,-46.4832457167, 7.5164215873,  !- Vertex 3
      -104.195647981,-47.4167427396, 6.8796577873;!- Vertex 4

   ! 02 Second floor, Roof void, Partition - 7.400 m2 (02 Second floor, Bedroom 2), Surface Area: 7.4004
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:ROOFVOID_Partition_2_0_0,     !- Surface name
      Wall, LSI knee wall in loft_Rev,            !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_13_0_10075,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7603511658,-46.4832457217, 6.2600000008,  !- Vertex 1
      -109.0985388071,-43.9940079455, 6.2600000008,  !- Vertex 2
      -109.0985388075,-43.9940079465, 7.5164215908,  !- Vertex 3
      -103.7603511753,-46.4832457185, 7.5164215908;  !- Vertex 4

   ! 02 Second floor, Roof void, Partition - 7.400 m2 (02 Second floor, Bedroom 2), Surface Area: 7.4004 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Partition_13_0_10075,!- Surface name
      Wall, LSI knee wall in loft,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:ROOFVOID_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -109.0985388071,-43.9940079455, 6.2600000008,  !- Vertex 1
      -103.7603511658,-46.4832457217, 6.2600000008,  !- Vertex 2
      -103.7603511753,-46.4832457185, 7.5164215908,  !- Vertex 3
      -109.0985388075,-43.9940079465, 7.5164215908;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:ROOFVOID_Partition_2_0_0,  !- Crack Name
         .0370019,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:ROOFVOID_Partition_2_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:ROOFVOID_Partition_2_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Roof void, Wall - 3.650 m2 - 205.0°, Surface Area: 3.650m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:ROOFVOID_Wall_3_0_0,          !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.5338356175,-44.9275049672, 6.2599999996,  !- Vertex 1
      -104.1956479714,-47.4167427332, 6.2599999996,  !- Vertex 2
      -104.1956479844,-47.4167427374, 6.8796577896,  !- Vertex 3
      -109.5338356214,-44.9275049757, 6.8796577796;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- Crack Name
         .00073,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- Leakage Component Name
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- Name
         8.76,                                    !- External Node Height
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:ROOFVOID_Wall_3_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Roof void, External roof - 32° Slope 7.132 m2, Surface Area: 7.132m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:ROOFVOID_Roof_4_0_0,          !- Surface name
      Roof, LSI Clay tiles unoccupied,            !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.5338356242,-44.9275049787, 6.8796577804,  !- Vertex 1
      -104.1956479838,-47.4167427332, 6.8796577909,  !- Vertex 2
      -103.760351177,-46.483245717, 7.5164215918, !- Vertex 3
      -109.0985388102,-43.9940079471, 7.5164215918;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- Crack Name
         .0010699,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- Leakage Component Name
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- Name
         9.6,                                     !- External Node Height
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:ROOFVOID_Roof_4_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Roof void, Partition - 0.966 m2  (Adiabatic), Surface Area: 0.966m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:ROOFVOID_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:ROOFVOID_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -109.0985388072,-43.9940079437, 6.26,       !- Vertex 1
      -109.5338356168,-44.9275049643, 6.26,       !- Vertex 2
      -109.533835621,-44.9275049734, 6.87965778,  !- Vertex 3
      -109.0985388072,-43.9940079437, 7.51642159; !- Vertex 4

   ! 02 Second floor - Roof void Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:ROOFVOID_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -14.4,                                      !- Start Z
      1.6179,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:ROOFVOID_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, 02SECONDFLOOR:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 02SECONDFLOOR:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 02SECONDFLOOR:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 02SECONDFLOOR:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! 02 Second floor - Chimney
Zone, 02SECONDFLOOR:CHIMNEY,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .7122,                                        !- Zone volume
    .3564,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:CHIMNEY,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Chimney, Partition - 2.158 m2  (Adiabatic), Surface Area: 2.158m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Partition_0_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEY_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4814106342,-45.8850558183, 6.2600000005,  !- Vertex 1
      -103.0249829115,-44.9062434083, 6.2600000005,  !- Vertex 2
      -103.0249829226,-44.9062434032, 8.5921379505,  !- Vertex 3
      -103.4814106421,-45.8850558146, 7.9244632605;  !- Vertex 4

   ! 02 Second floor, Chimney, Partition - 0.770 m2 (02 Second floor, Bedroom 2), Surface Area: 0.7696
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Partition_2_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_9_0_10078,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.0249829101,-44.9062434092, 6.2599999994,  !- Vertex 1
      -103.3240644803,-44.7667793838, 6.2599999994,  !- Vertex 2
      -103.3240644807,-44.7667793848, 8.5921379494,  !- Vertex 3
      -103.0249829196,-44.906243406, 8.5921379494;!- Vertex 4

   ! 02 Second floor, Chimney, Partition - 0.770 m2 (02 Second floor, Bedroom 2), Surface Area: 0.7696 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Partition_9_0_10078, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEY_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.3240644803,-44.7667793838, 6.2599999994,  !- Vertex 1
      -103.0249829101,-44.9062434092, 6.2599999994,  !- Vertex 2
      -103.0249829196,-44.906243406, 8.5921379494,!- Vertex 3
      -103.3240644807,-44.7667793848, 8.5921379494;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEY_Partition_2_0_0,   !- Crack Name
         .003848,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEY_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEY_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney, Partition - 0.549 m2 (02 Second floor, Bedroom 2), Surface Area: 0.5493
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Partition_3_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_11_0_10079,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7804921995,-45.745591794, 6.2600000012,!- Vertex 1
      -103.4814106384,-45.8850558153, 6.2600000012,  !- Vertex 2
      -103.4814106388,-45.8850558162, 7.9244632612,  !- Vertex 3
      -103.7804921999,-45.745591795, 7.9244632612;!- Vertex 4

   ! 02 Second floor, Chimney, Partition - 0.549 m2 (02 Second floor, Bedroom 2), Surface Area: 0.5493 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Partition_11_0_10079,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEY_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4814106384,-45.8850558153, 6.2600000012,  !- Vertex 1
      -103.7804921995,-45.745591794, 6.2600000012,!- Vertex 2
      -103.7804921999,-45.745591795, 7.9244632612,!- Vertex 3
      -103.4814106388,-45.8850558162, 7.9244632612;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEY_Partition_3_0_0,   !- Crack Name
         .0027464,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEY_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEY_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney, External roof - 32° Slope 0.419 m2, Surface Area: 0.408m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Roof_4_0_0,           !- Surface name
      Roof, LSI Clay tiles unoccupied,            !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7682884342,-45.719420718, 7.9423152675,!- Vertex 1
      -103.469206872,-45.8588847361, 7.9423152715,!- Vertex 2
      -103.0249829251,-44.9062434009, 8.5921379505,  !- Vertex 3
      -103.3240644793,-44.7667793888, 8.5921379453;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- Crack Name
         .0000612,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- Leakage Component Name
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- Name
         11.02,                                   !- External Node Height
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:CHIMNEY_Roof_4_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Chimney, External roof - 32° Slope 0.419 m2, Surface Area: 0.011m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Roof_4_0_1,           !- Surface name
      Roof, LSI Clay tiles unoccupied,            !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7804922053,-45.745591789, 7.924463265, !- Vertex 1
      -103.4814106455,-45.8850558131, 7.924463265,!- Vertex 2
      -103.469206872,-45.8588847361, 7.9423152715,!- Vertex 3
      -103.7682884342,-45.719420718, 7.9423152675;!- Vertex 4


   ! 02 Second floor, Chimney, Partition - 2.158 m2 (02 Second floor, Bedroom 2), Surface Area: 2.1582
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEY_Partition_5_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_10_0_10080,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.3240644809,-44.7667793821, 6.26,       !- Vertex 1
      -103.7804922036,-45.7455917921, 6.26,       !- Vertex 2
      -103.7804922036,-45.7455917921, 7.92446326, !- Vertex 3
      -103.3240644809,-44.7667793821, 8.59213795; !- Vertex 4

   ! 02 Second floor, Chimney, Partition - 2.158 m2 (02 Second floor, Bedroom 2), Surface Area: 2.1582 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Partition_10_0_10080,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEY_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7804922036,-45.7455917921, 6.26,       !- Vertex 1
      -103.3240644809,-44.7667793821, 6.26,       !- Vertex 2
      -103.3240644809,-44.7667793821, 8.59213795, !- Vertex 3
      -103.7804922036,-45.7455917921, 7.92446326; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEY_Partition_5_0_0,   !- Crack Name
         .0107908,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEY_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEY_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor - Chimney Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:CHIMNEY_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -15.5,                                      !- Start Z
      .1962,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:CHIMNEY_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, 02SECONDFLOOR:CHIMNEY_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 02SECONDFLOOR:CHIMNEY_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 02SECONDFLOOR:CHIMNEY_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 02SECONDFLOOR:CHIMNEY_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! 02 Second floor - Bedroom 2
Zone, 02SECONDFLOOR:BEDROOM2,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    42.2194,                                      !- Zone volume
    17.39,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02SECONDFLOOR:BEDROOM2,         !- Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 2013,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 2013,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 2013,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 2013,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02SECONDFLOOR:BEDROOM2 General lighting,  !- Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 02SECONDFLOOR:BEDROOM2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR:BEDROOM2,                     !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 02SECONDFLOOR:BEDROOM2,                 !- Name
      DHW 02SECONDFLOOR:BEDROOM2,                 !- End-Use Subcategory
       2.13349537037037E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM2,  !- Target Temperature Schedule
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM2,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 02SECONDFLOOR:BEDROOM2,  !- Cold Water Supply Temperature Schedule
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 02SECONDFLOOR:BEDROOM2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 02SECONDFLOOR:BEDROOM2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 02SECONDFLOOR:BEDROOM2,  !- Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02SECONDFLOOR:BEDROOM2 Ref Point 1,         !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02SECONDFLOOR:BEDROOM2 Ref Point 1,         !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 02SECONDFLOOR:BEDROOM2 Ref Point 1,  !- Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      -105.785,                                   !- X-Coordinate of Reference Point {m}
      -43.349,                                    !- Y-coordinate of Reference Point {m}
      7.06;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:BEDROOM2,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 02 Second floor, Bedroom 2, Roof - 2.950 m2, Surface Area: 2.874m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_0_0_0,          !- Surface name
      Roof, LSI dormer flat roof,                 !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.2744801413,-44.6018373263, 8.6769576983,  !- Vertex 1
      -105.6612522804,-45.3540978322, 8.6769576983,  !- Vertex 2
      -104.978889678,-43.8907665092, 8.6769576983,!- Vertex 3
      -106.592117539,-43.1385060033, 8.6769576983;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- Crack Name
         .0004311,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- Name
         11.57,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.5556,                                  !- Wind direction #2 (deg)
         -.4556,                                  !- Wind direction #3 (deg)
         -.4444,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.5556,                                  !- Wind direction #6 (deg)
         -.4556,                                  !- Wind direction #7 (deg)
         -.4444;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Roof - 2.950 m2, Surface Area: 0.076m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_0_0_1,          !- Surface name
      Roof, LSI dormer flat roof,                 !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -106.592117539,-43.1385060033, 8.6769576983,!- Vertex 1
      -104.978889678,-43.8907665092, 8.6769576983,!- Vertex 2
      -104.9608765847,-43.8521373058, 8.6769576983,  !- Vertex 3
      -106.5741044456,-43.0998767999, 8.6769576983;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- Crack Name
         .0000114,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- Name
         11.57,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_0_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.5556,                                  !- Wind direction #2 (deg)
         -.4556,                                  !- Wind direction #3 (deg)
         -.4444,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.5556,                                  !- Wind direction #6 (deg)
         -.4556,                                  !- Wind direction #7 (deg)
         -.4444;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 0.849 m2 - 295.0°, Surface Area: 0.582m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_1_0_0,          !- Surface name
      Wall, LSI Dormer cheeks,                    !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -106.6946587343,-43.3584062995, 8.6769577002,  !- Vertex 1
      -107.2744801586,-44.6018373183, 7.8287794301,  !- Vertex 2
      -107.2744801439,-44.6018373251, 8.6769577002;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- Crack Name
         .0001164,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- Name
         12.59,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 0.849 m2 - 295.0°, Surface Area: 0.267m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_1_0_1,          !- Surface name
      Wall, LSI Dormer cheeks,                    !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -106.5741044482,-43.0998767987, 8.6769577002,  !- Vertex 1
      -107.2744801616,-44.6018373169, 7.6524294002,  !- Vertex 2
      -107.2744801586,-44.6018373183, 7.8287794301,  !- Vertex 3
      -106.6946587343,-43.3584062995, 8.6769577002;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- Crack Name
         .0000534,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- Name
         10.95,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_1_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.174m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_0,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -104.066014641,-46.1212764668, 7.639370537, !- Vertex 1
      -103.6944284483,-46.294549954, 7.639370537, !- Vertex 2
      -103.5417986215,-45.9672342341, 7.8626415304,  !- Vertex 3
      -103.9133848142,-45.7939607468, 7.8626415304;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- Crack Name
         .0000261,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- Name
         10.33,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.683m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_1,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -105.5795486455,-45.4155039699, 7.639370537,!- Vertex 1
      -104.066014641,-46.1212764668, 7.639370537, !- Vertex 2
      -103.7036664771,-45.3442183215, 8.1694231238,  !- Vertex 3
      -105.2172004816,-44.6384458245, 8.1694231238;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- Crack Name
         .0002525,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- Name
         10.54,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.334m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_2,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4036213596,-44.6421613469, 7.5960953272,  !- Vertex 1
      -103.7240117259,-46.3579914976, 7.5960953272,  !- Vertex 2
      -103.6944284483,-46.294549954, 7.639370537, !- Vertex 3
      -107.374038082,-44.5787198034, 7.639370537; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- Crack Name
         .0000501,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- Name
         10.16,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_2,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.952m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_3,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.025947057,-43.8856584526, 7.596095326, !- Vertex 1
      -107.4036213609,-44.6421613478, 7.5960953263,  !- Vertex 2
      -107.0116899091,-43.8016616623, 8.1694231238,  !- Vertex 3
      -108.6340156148,-43.0451587641, 8.1694231226;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- Crack Name
         .0002928,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- Name
         10.51,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_3,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.539m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_4,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -105.2172004816,-44.6384458245, 8.1694231238,  !- Vertex 1
      -103.7036664771,-45.3442183215, 8.1694231238,  !- Vertex 2
      -103.372433441,-44.6338867828, 8.6539596696,!- Vertex 3
      -104.8859674454,-43.9281142859, 8.6539596696;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- Crack Name
         .0002308,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- Name
         11.22,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_4,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.058m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_5,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -104.8859674454,-43.9281142859, 8.6539596696,  !- Vertex 1
      -103.3271180516,-44.6550176959, 8.6539596696,  !- Vertex 2
      -103.3149142776,-44.628846618, 8.6718116767,!- Vertex 3
      -104.8737636714,-43.901943208, 8.6718116767;!- Vertex 4


   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.710m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_6,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -108.6340156139,-43.0451587623, 8.1694231238,  !- Vertex 1
      -107.0116899091,-43.8016616623, 8.1694231238,  !- Vertex 2
      -106.6682530903,-43.0651590498, 8.6718116767,  !- Vertex 3
      -108.2905788037,-42.3086561458, 8.6718116767;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- Crack Name
         .0002565,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- Name
         11.23,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_6,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.094m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_7,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -108.2905788037,-42.3086561458, 8.6718116767,  !- Vertex 1
      -106.6682530898,-43.06515905, 8.6718116767, !- Vertex 2
      -106.649413634,-43.0247577065, 8.6993705367,!- Vertex 3
      -108.2717393479,-42.2682548024, 8.6993705367;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- Crack Name
         .0000141,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- Name
         11.58,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_7,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.508m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_8,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -108.2717393479,-42.2682548024, 8.6993705367,  !- Vertex 1
      -104.8549242155,-43.8615418646, 8.6993705367,  !- Vertex 2
      -104.711135778,-43.5531865651, 8.9097081094,!- Vertex 3
      -108.1279509103,-41.9598995029, 8.9097081094;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- Crack Name
         .0002262,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- Name
         11.74,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_8,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.941m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_9,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -104.8737636714,-43.901943208, 8.6718116767,!- Vertex 1
      -102.9886434742,-44.7809891922, 8.6718116767,  !- Vertex 2
      -102.8260155808,-44.4322325493, 8.9097081094,  !- Vertex 3
      -104.711135778,-43.5531865651, 8.9097081094;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- Crack Name
         .0001412,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- Name
         11.72,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_9,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 1.419m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_10,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -108.1279509103,-41.9598995029, 8.9097081094,  !- Vertex 1
      -102.8260155808,-44.4322325493, 8.9097081094,  !- Vertex 2
      -102.7387959842,-44.2451895206, 9.0372952685,  !- Vertex 3
      -108.0407313137,-41.7728564742, 9.0372952685;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- Crack Name
         .0002129,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- Name
         11.96,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_10,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.012m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_11,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -103.3271180516,-44.6550176959, 8.6539596696,  !- Vertex 1
      -103.0008472483,-44.8071602701, 8.6539596696,  !- Vertex 2
      -102.9886434742,-44.7809891922, 8.6718116767,  !- Vertex 3
      -103.3149142776,-44.628846618, 8.6718116767;!- Vertex 4


   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.097m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_12,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -105.6612522831,-45.3540978278, 7.6524293977,  !- Vertex 1
      -105.5706215044,-45.396359654, 7.6524293977,!- Vertex 2
      -105.220397711,-44.6453023051, 8.1647461312,!- Vertex 3
      -105.3110284897,-44.6030404789, 8.1647461312;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- Crack Name
         .0000146,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- Name
         10.54,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_12,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.047m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_13,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.2834073033,-44.6209816296, 7.639370537,!- Vertex 1
      -105.5795486455,-45.4155039699, 7.639370537,!- Vertex 2
      -105.5706215044,-45.396359654, 7.6524293977,!- Vertex 3
      -107.2744801622,-44.6018373137, 7.6524293977;  !- Vertex 4


   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.100m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_14,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3740380819,-44.5787198025, 7.6393705375,  !- Vertex 1
      -107.2834073032,-44.6209816287, 7.6393705375,  !- Vertex 2
      -106.9242563598,-43.850779969, 8.1647461312,!- Vertex 3
      -107.0148871381,-43.808518142, 8.1647461317;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- Crack Name
         .000015,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- Name
         10.54,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_14,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.097m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_15,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.0148871385,-43.8085181428, 8.1647461312,  !- Vertex 1
      -106.9242563598,-43.850779969, 8.1647461312,!- Vertex 2
      -106.5741044515,-43.0998768019, 8.6769576958,  !- Vertex 3
      -106.6647352306,-43.0576149755, 8.6769576958;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- Crack Name
         .0000146,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- Name
         11.23,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_15,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.080m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_16,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -106.6647352306,-43.0576149755, 8.6769576958,  !- Vertex 1
      -104.9608765905,-43.8521373076, 8.6769576958,  !- Vertex 2
      -104.9455549942,-43.8192800384, 8.6993705367,  !- Vertex 3
      -106.649413634,-43.0247577065, 8.6993705367;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- Crack Name
         .000012,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- Name
         11.58,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_16,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.102m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_17,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -105.3110284897,-44.6030404789, 8.1647461312,  !- Vertex 1
      -105.220397711,-44.6453023051, 8.1647461312,!- Vertex 2
      -104.8549242155,-43.8615418646, 8.6993705367,  !- Vertex 3
      -104.9455549942,-43.8192800384, 8.6993705367;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- Crack Name
         .0000153,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- Name
         11.24,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_17,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, External roof - 32° Slope 12.147 m2, Surface Area: 0.199m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Roof_2_0_18,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.0381508294,-43.9118295291, 7.5782433201,  !- Vertex 1
      -103.7362154999,-46.3841625754, 7.5782433201,  !- Vertex 2
      -103.7240117259,-46.3579914976, 7.5960953272,  !- Vertex 3
      -109.0259470554,-43.8856584512, 7.5960953272;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- Crack Name
         .0000298,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- Name
         10.12,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Roof_2_0_18,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 0.849 m2 - 115.0°, Surface Area: 0.582m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_4_0_0,          !- Surface name
      Wall, LSI Dormer cheeks,                    !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -105.6612522804,-45.3540978322, 7.82877943, !- Vertex 1
      -105.0814308708,-44.1106668066, 8.6769577,  !- Vertex 2
      -105.6612522804,-45.3540978322, 8.6769577;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- Crack Name
         .0001164,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- Name
         12.59,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.1222,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
         -.3222,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 0.849 m2 - 115.0°, Surface Area: 0.267m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_4_0_1,          !- Surface name
      Wall, LSI Dormer cheeks,                    !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -105.6612522804,-45.3540978322, 7.6524294,  !- Vertex 1
      -104.9608765847,-43.8521373058, 8.6769577,  !- Vertex 2
      -105.0814308708,-44.1106668066, 8.6769577,  !- Vertex 3
      -105.6612522804,-45.3540978322, 7.82877943; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- Crack Name
         .0000534,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- Name
         10.95,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_4_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.1222,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
         -.3222,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 1.824 m2 - 205.0°, Surface Area: 1.620m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_5_0_0,          !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.2744801638,-44.6018373159, 7.7669576949,  !- Vertex 1
      -105.6612522776,-45.3540978334, 7.7669577039,  !- Vertex 2
      -105.6612522777,-45.3540978335, 8.6769576944,  !- Vertex 3
      -107.2744801477,-44.6018373235, 8.6769576944;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Crack Name
         .0001053,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Name
         10.96,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.369m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.1687846656,-45.1174315942, 7.8069577044,  !- Vertex 1
         -105.6975045891,-45.3371931029, 7.8069577044,  !- Vertex 2
         -105.6975045891,-45.337193103, 8.5169576944,  !- Vertex 3
         -106.1687846656,-45.1174315942, 8.5169576944;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .36,                                     !- Height factor for opening factor #1 (dimensionless)
         .64,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .36,                                     !- Height factor for Opening factor #2 (dimensionless)
         .64,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,  !- Name
         10.88,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.355m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.6944431821,-44.8723130024, 7.806957698,  !- Vertex 1
         -106.2412892885,-45.0836221332, 7.8069577008,  !- Vertex 2
         -106.2412892886,-45.0836221333, 8.5169576944,  !- Vertex 3
         -106.6944431821,-44.8723130025, 8.5169576944;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,  !- Name
         10.88,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.369m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.2382278535,-44.6187420458, 7.8069576946,  !- Vertex 1
         -106.766947805,-44.8385035415, 7.8069576975,  !- Vertex 2
         -106.7669478051,-44.8385035415, 8.5169576944,  !- Vertex 3
         -107.2382278394,-44.6187420524, 8.5169576944;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         .36,                                     !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,  !- Name
         10.88,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Wall - 1.824 m2 - 205.0°, Surface Area: 0.204m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Wall_5_0_1,          !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.2744801658,-44.6018373149, 7.6524293944,  !- Vertex 1
      -105.6612522776,-45.3540978334, 7.6524293944,  !- Vertex 2
      -105.6612522776,-45.3540978334, 7.7669577039,  !- Vertex 3
      -107.2744801638,-44.6018373159, 7.7669576949;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- Crack Name
         .0000408,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- Name
         10.28,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM2_Wall_5_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 2, Partition - 7.138 m2  (Adiabatic), Surface Area: 7.138m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Partition_6_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -107.6899860904,-41.0206809263, 6.26,       !- Vertex 1
      -109.0381508253,-43.9118295302, 6.26,       !- Vertex 2
      -109.0381508253,-43.9118295302, 7.57824332, !- Vertex 3
      -108.0407313083,-41.7728564735, 9.03729527, !- Vertex 4
      -107.6899860904,-41.0206809263, 9.03729527; !- Vertex 5

   ! 02 Second floor, Bedroom 2, Ceiling - 4.855 m2, Surface Area: 4.8551
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Ceiling_7_0_0,       !- Surface name
      Ceiling, LSI Apex loft space ceiling,       !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, ROOF:ROOFVOID_Floor_2_0_10082,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.0407313083,-41.7728564735, 9.0372952703,  !- Vertex 1
      -102.7387959791,-44.2451895206, 9.0372952703,  !- Vertex 2
      -102.3880507612,-43.4930139733, 9.0372952703,  !- Vertex 3
      -107.6899860904,-41.0206809263, 9.0372952703;  !- Vertex 4

   ! 02 Second floor, Bedroom 2, Ceiling - 4.855 m2, Surface Area: 4.8551 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ROOF:ROOFVOID_Floor_2_0_10082,              !- Surface name
      Floor, LSI Apex loft space ceiling_Rev,     !- Class and Construction Name
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Ceiling_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.7387959791,-44.2451895206, 9.0372952703,  !- Vertex 1
      -108.0407313083,-41.7728564735, 9.0372952703,  !- Vertex 2
      -107.6899860904,-41.0206809263, 9.0372952703,  !- Vertex 3
      -102.3880507612,-43.4930139733, 9.0372952703;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM2_Ceiling_7_0_0,    !- Crack Name
         .0097103,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM2_Ceiling_7_0_0,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM2_Ceiling_7_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 2, Partition - 3.908 m2  (Adiabatic), Surface Area: 3.908m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Partition_8_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -103.0008472407,-44.8071602646, 6.26,       !- Vertex 1
      -102.3880507612,-43.4930139733, 6.26,       !- Vertex 2
      -102.3880507612,-43.4930139733, 9.03729527, !- Vertex 3
      -102.7387959791,-44.2451895206, 9.03729527, !- Vertex 4
      -103.0008472449,-44.8071602736, 8.65395967; !- Vertex 5

   ! 02 Second floor, Bedroom 2, Partition - 0.672 m2  (Adiabatic), Surface Area: 0.672m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Partition_12_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7362154961,-46.3841625773, 6.26,       !- Vertex 1
      -103.5417986157,-45.967234232, 6.26,        !- Vertex 2
      -103.5417986157,-45.967234232, 7.86264153,  !- Vertex 3
      -103.7362154961,-46.3841625773, 7.57824332; !- Vertex 4

   ! 02 Second floor, Bedroom 2, Partition - 16.247 m2  (Adiabatic), Surface Area: 16.247m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM2_Partition_15_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Partition_15_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.3880507612,-43.4930139733, 6.26,       !- Vertex 1
      -107.6899860904,-41.0206809263, 6.26,       !- Vertex 2
      -107.6899860904,-41.0206809263, 9.03729527, !- Vertex 3
      -102.3880507612,-43.4930139733, 9.03729527; !- Vertex 4

   ! 02 Second floor - Bedroom 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:BEDROOM2_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -16.6,                                      !- Start Z
      1.8158,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:BEDROOM2_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, 02SECONDFLOOR:BEDROOM2_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 02SECONDFLOOR:BEDROOM2_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 02SECONDFLOOR:BEDROOM2_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 02SECONDFLOOR:BEDROOM2_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! Roof - Roof void
Zone, ROOF:ROOFVOID,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .5045,                                        !- Zone volume
    3.1007,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      ROOF:ROOFVOID,                              !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! Roof, Roof void, Partition - 0.086 m2  (Adiabatic), Surface Area: 0.086m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ROOFVOID_Partition_0_0_0,              !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      Surface, ROOF:ROOFVOID_Partition_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
      -102.5839482379,-43.9604414908, 9.2372952666,  !- Vertex 1
      -102.3614722436,-43.4833401813, 9.2372952666,  !- Vertex 2
      -102.361472249,-43.4833401787, 9.5627391066;!- Vertex 3

   ! Roof, Roof void, Partition - 1.917 m2  (Adiabatic), Surface Area: 1.917m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ROOFVOID_Partition_1_0_0,              !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      Surface, ROOF:ROOFVOID_Partition_1_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.3614722417,-43.4833401812, 9.2372952705,  !- Vertex 1
      -107.6996598811,-40.9941024008, 9.2372952705,  !- Vertex 2
      -107.6996598805,-40.9941023996, 9.5627391005,  !- Vertex 3
      -102.3614722502,-43.4833401757, 9.5627391005;  !- Vertex 4

   ! Roof, Roof void, External roof - 32° Slope 3.645 m2, Surface Area: 3.645m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ROOFVOID_Roof_3_0_0,                   !- Surface name
      Roof, LSI Clay tiles unoccupied,            !- Class and Construction Name
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.9221358751,-41.4712037068, 9.2372952702,  !- Vertex 1
      -102.5839482363,-43.9604414885, 9.2372952702,  !- Vertex 2
      -102.3614722497,-43.4833401727, 9.5627391055,  !- Vertex 3
      -107.6996598829,-40.994102403, 9.5627391002;!- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ROOF:ROOFVOID_Roof_3_0_0,                !- Crack Name
         .0005468,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ROOF:ROOFVOID_Roof_3_0_0,                !- Name of Associated Heat Transfer Surface
         ROOF:ROOFVOID_Roof_3_0_0,                !- Leakage Component Name
         ROOF:ROOFVOID_Roof_3_0_0,                !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ROOF:ROOFVOID_Roof_3_0_0,                !- Name
         12.53,                                   !- External Node Height
         ROOF:ROOFVOID_Roof_3_0_0;                !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ROOF:ROOFVOID_Roof_3_0_0,                !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.1444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.5444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! Roof, Roof void, Partition - 0.086 m2  (Adiabatic), Surface Area: 0.086m2
   BuildingSurface:Detailed,                      !- Surface
      ROOF:ROOFVOID_Partition_4_0_0,              !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      Surface, ROOF:ROOFVOID_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
      -107.699659881,-40.9941024053, 9.2372952752,!- Vertex 1
      -107.9221358711,-41.4712037057, 9.2372952752,  !- Vertex 2
      -107.6996598769,-40.9941023962, 9.5627391052;  !- Vertex 3

   ! Roof - Roof void Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      ROOF:ROOFVOID_Linear Bridge,                !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      ROOF:ROOFVOID,                              !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -17.7,                                      !- Start Z
      .7596,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      ROOF:ROOFVOID_Linear Bridge,                !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, ROOF:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, ROOF:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, ROOF:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, ROOF:ROOFVOID_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! The following crack data is added for zone ROOF:ROOFVOID to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model

! dummy surface for crack
BuildingSurface:Detailed, Extra Crack 1,          !- Surface name
   Wall, Link body,                               !- Class and Construction Name
   ROOF:ROOFVOID,                                 !- Zone Name
      ,                                           !- Space Name
   Outdoors, ,                                    !- Outside Face Environment
   NoSun,                                         !- Sun Exposure
   NoWind,                                        !- Wind Exposure
   0,                                             !- View Factor to Ground
   3,                                             !- Number vertices
   100001,0,9.77,                                 !- Vertex 1
   100002,0,9.77,                                 !- Vertex 2
   100002,0.01,9.77;                              !- Vertex 3

AirflowNetwork:MultiZone:Surface:Crack,           !- Very small dummy crack
   Extra Crack 1,                                 !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.5,                                           !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
   Extra Crack 1,                                 !- Name of Associated Heat Transfer Surface
   Extra Crack 1,                                 !- Leakage Component Name
   Extra Crack 1,                                 !- External Node Name
   1;                                             !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
   Extra Crack 1, 
         0,                                       !- External Node Height
         Extra Crack 1;                           !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Extra Crack 1,                           !- Name
         Cp Data,                                 !- CP Array
   0,                                             !- Wind direction #1 (deg)
   0,                                             !- Wind direction #2 (deg)
   0,                                             !- Wind direction #3 (deg)
   0,                                             !- Wind direction #4 (deg)
   0,                                             !- Wind direction #5 (deg)
   0,                                             !- Wind direction #6 (deg)
   0,                                             !- Wind direction #7 (deg)
   0;                                             !- Wind direction #8 (deg)

! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 1 (1),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -102.2950259372,-43.4591557097,-1.626,         !- Vertex 1
   -104.2433086038,-47.6372613715,-1.626,         !- Vertex 2
   -104.2433086061,-47.6372613734, 6.9199999983,  !- Vertex 3
   -102.2950259376,-43.4591557067, 9.7699999999;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 2 (2),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -98.8054618816,-50.1729709419,-1.6259999991,   !- Vertex 1
   -96.8571792149,-45.9948652802,-1.6259999991,   !- Vertex 2
   -96.8571792154,-45.9948652771, 9.7700000008,   !- Vertex 3
   -98.8054618839,-50.1729709438, 6.9199999992;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 3 (3),  !- Area = 51.276m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -104.2433086038,-47.6372613715,-1.626,         !- Vertex 1
   -98.8054618816,-50.1729709419,-1.6259999991,   !- Vertex 2
   -98.8054618839,-50.1729709438, 6.9199999992,   !- Vertex 3
   -104.2433086061,-47.6372613734, 6.9199999983;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 4 (4),  !- Area = 32.51915m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -104.2433086061,-47.6372613734, 6.9199999983,  !- Vertex 1
   -98.8054618839,-50.1729709438, 6.9199999992,   !- Vertex 2
   -96.8571792154,-45.9948652771, 9.7700000008,   !- Vertex 3
   -102.2950259376,-43.4591557067, 9.7699999999;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 5 (5),  !- Area = 68.376m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -96.8571792149,-45.9948652802,-1.6259999991,   !- Vertex 1
   -102.2950259372,-43.4591557097,-1.626,         !- Vertex 2
   -102.2950259376,-43.4591557067, 9.7699999999,  !- Vertex 3
   -96.8571792154,-45.9948652771, 9.7700000008;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 6 (6),  !- Area = 27.66018m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -98.8054618816,-50.1729709419,-1.6259999991,   !- Vertex 1
   -104.2433086038,-47.6372613715,-1.626,         !- Vertex 2
   -102.2950259372,-43.4591557097,-1.626,         !- Vertex 3
   -96.8571792149,-45.9948652802,-1.6259999991;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 1 (7),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -113.161691078,-38.3919465359,-1.6260000009,   !- Vertex 1
   -115.1099737447,-42.5700521977,-1.6260000009,  !- Vertex 2
   -115.109973747,-42.5700521996, 6.9199999974,   !- Vertex 3
   -113.1616910785,-38.3919465329, 9.769999999;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 2 (8),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 1
   -107.7238443558,-40.9276561064,-1.626,         !- Vertex 2
   -107.7238443563,-40.9276561034, 9.7699999999,  !- Vertex 3
   -109.6721270248,-45.1057617701, 6.9199999983;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 3 (9),  !- Area = 51.276m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -115.1099737447,-42.5700521977,-1.6260000009,  !- Vertex 1
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 2
   -109.6721270248,-45.1057617701, 6.9199999983,  !- Vertex 3
   -115.109973747,-42.5700521996, 6.9199999974;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 4 (10),  !- Area = 32.51915m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -115.109973747,-42.5700521996, 6.9199999974,   !- Vertex 1
   -109.6721270248,-45.1057617701, 6.9199999983,  !- Vertex 2
   -107.7238443563,-40.9276561034, 9.7699999999,  !- Vertex 3
   -113.1616910785,-38.3919465329, 9.769999999;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 5 (11),  !- Area = 68.376m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -107.7238443558,-40.9276561064,-1.626,         !- Vertex 1
   -113.161691078,-38.3919465359,-1.6260000009,   !- Vertex 2
   -113.1616910785,-38.3919465329, 9.769999999,   !- Vertex 3
   -107.7238443563,-40.9276561034, 9.7699999999;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 6 (12),  !- Area = 27.66018m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 1
   -115.1099737447,-42.5700521977,-1.6260000009,  !- Vertex 2
   -113.161691078,-38.3919465359,-1.6260000009,   !- Vertex 3
   -107.7238443558,-40.9276561064,-1.626;         !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 1 (13),  !- Area = 205.01448m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -113.1616910794,-38.3919465324,-1.6260000009,  !- Vertex 1
   -96.8571792156,-45.994865277,-1.6260000009,    !- Vertex 2
   -96.8571792177,-45.9948652817, 9.7700000006,   !- Vertex 3
   -113.1616910816,-38.3919465371, 9.7700000006;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 2 (14),  !- Area = 82.93461m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -96.8571792156,-45.994865277,-1.6260000009,    !- Vertex 1
   -113.1616910794,-38.3919465324,-1.6260000009,  !- Vertex 2
   -111.2134084128,-34.2138408709,-1.6260000009,  !- Vertex 3
   -94.908896549,-41.8167596155,-1.6260000009;    !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 3 (15),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -96.8571792156,-45.994865277,-1.6260000009,    !- Vertex 1
   -94.908896549,-41.8167596155,-1.6260000009,    !- Vertex 2
   -94.9088965483,-41.8167596154, 6.9199999992,   !- Vertex 3
   -96.8571792177,-45.9948652817, 9.7700000006;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 4 (16),  !- Area = 45.9666m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -111.2134084128,-34.2138408709,-1.6260000009,  !- Vertex 1
   -113.1616910794,-38.3919465324,-1.6260000009,  !- Vertex 2
   -113.1616910816,-38.3919465371, 9.7700000006,  !- Vertex 3
   -111.2134084114,-34.2138408712, 6.9199999965;  !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 5 (17),  !- Area = 97.50347m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -94.9088965483,-41.8167596154, 6.9199999992,   !- Vertex 1
   -111.2134084114,-34.2138408712, 6.9199999965,  !- Vertex 2
   -113.1616910816,-38.3919465371, 9.7700000006,  !- Vertex 3
   -96.8571792177,-45.9948652817, 9.7700000006;   !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 4 - Surface 6 (18),  !- Area = 153.74287m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 4,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -94.908896549,-41.8167596155,-1.6260000009,    !- Vertex 1
   -111.2134084128,-34.2138408709,-1.6260000009,  !- Vertex 2
   -111.2134084114,-34.2138408712, 6.9199999965,  !- Vertex 3
   -94.9088965483,-41.8167596154, 6.9199999992;   !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 1 (19),  !- Area = 27.61425m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -109.6721270224,-45.1057617682, .22,           !- Vertex 1
   -104.2433086029,-47.6372613719, .22,           !- Vertex 2
   -102.2950259363,-43.4591557101, .22,           !- Vertex 3
   -107.7238443558,-40.9276561064, .22;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 2 (20),  !- Area = 27.61425m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -104.2433086029,-47.6372613719,-1.626,         !- Vertex 1
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 2
   -107.7238443558,-40.9276561064,-1.626,         !- Vertex 3
   -102.2950259363,-43.4591557101,-1.626;         !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 3 (21),  !- Area = 11.05761m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -102.2950259363,-43.4591557101,-1.626,         !- Vertex 1
   -107.7238443558,-40.9276561064,-1.626,         !- Vertex 2
   -107.7238443558,-40.9276561064, .22,           !- Vertex 3
   -102.2950259363,-43.4591557101, .22;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 4 (22),  !- Area = 8.51011m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -107.7238443558,-40.9276561064,-1.626,         !- Vertex 1
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 2
   -109.6721270224,-45.1057617682, .22,           !- Vertex 3
   -107.7238443558,-40.9276561064, .22;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 5 (23),  !- Area = 11.05761m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -109.6721270224,-45.1057617682,-1.626,         !- Vertex 1
   -104.2433086029,-47.6372613719,-1.626,         !- Vertex 2
   -104.2433086029,-47.6372613719, .22,           !- Vertex 3
   -109.6721270224,-45.1057617682, .22;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 6 (24),  !- Area = 8.51011m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -104.2433086029,-47.6372613719,-1.626,         !- Vertex 1
   -102.2950259363,-43.4591557101,-1.626,         !- Vertex 2
   -102.2950259363,-43.4591557101, .22,           !- Vertex 3
   -104.2433086029,-47.6372613719, .22;           !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   8.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.7,                                           !- Frame Solar Absorptance
   0.7,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.7,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.7,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.7;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !-  Name of Reference Crack Conditions
   20,                                            !- Reference Temperature for Crack Data
   101320,                                        !- Reference Barometric Pressure for Crack Data
   0.005;                                         !- Reference Humidity Ratio for Crack Data 

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSUP,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSUP,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSUP,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSUP Thermostat, 00GROUNDFLOOR:STAIRSUP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP,00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSUP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSUP, 00GROUNDFLOOR:STAIRSUP Equipment, 00GROUNDFLOOR:STAIRSUP Inlets, , Node 00GROUNDFLOOR:STAIRSUP Zone, Node 00GROUNDFLOOR:STAIRSUP Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSUP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSUP In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .008534,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSUP Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSUP Inlets,
   Node 00GROUNDFLOOR:STAIRSUP In;


! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For:AllDays,
Until: 24:00,  12,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For:AllDays,
Until: 24:00, 1,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:LOUNGE,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:LOUNGE,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:LOUNGE,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:LOUNGE Thermostat, 00GROUNDFLOOR:LOUNGE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE,00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,00GROUNDFLOOR:LOUNGE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:LOUNGE, 00GROUNDFLOOR:LOUNGE Equipment, 00GROUNDFLOOR:LOUNGE Inlets, , Node 00GROUNDFLOOR:LOUNGE Zone, Node 00GROUNDFLOOR:LOUNGE Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:LOUNGE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:LOUNGE In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .196393,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:LOUNGE Heating Availability Sch, !- Heating Availability Schedule
   00GROUNDFLOOR:LOUNGE Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:LOUNGE Inlets,
   Node 00GROUNDFLOOR:LOUNGE In;


! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For: AllDays,
Until: 05:00, -50,
Until: 10:00,  12,
Until: 17:00, -50,
Until: 23:00,  12,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For: AllDays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:KITCHEN,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:KITCHEN,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:KITCHEN,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:KITCHEN Thermostat, 00GROUNDFLOOR:KITCHEN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN,00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,00GROUNDFLOOR:KITCHEN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:KITCHEN, 00GROUNDFLOOR:KITCHEN Equipment, 00GROUNDFLOOR:KITCHEN Inlets, , Node 00GROUNDFLOOR:KITCHEN Zone, Node 00GROUNDFLOOR:KITCHEN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:KITCHEN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:KITCHEN In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .071581,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:KITCHEN Heating Availability Sch,!- Heating Availability Schedule
   00GROUNDFLOOR:KITCHEN Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:KITCHEN Inlets,
   Node 00GROUNDFLOOR:KITCHEN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSDOWN,                      !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSDOWN Thermostat, 00GROUNDFLOOR:STAIRSDOWN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN,00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSDOWN, 00GROUNDFLOOR:STAIRSDOWN Equipment, 00GROUNDFLOOR:STAIRSDOWN Inlets, , Node 00GROUNDFLOOR:STAIRSDOWN Zone, Node 00GROUNDFLOOR:STAIRSDOWN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSDOWN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSDOWN In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .008534,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSDOWN Inlets,
   Node 00GROUNDFLOOR:STAIRSDOWN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:LANDING,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:LANDING,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:LANDING,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:LANDING Thermostat, 01FIRSTFLOOR:LANDING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING,01FIRSTFLOOR:LANDING Heating Setpoint Schedule,01FIRSTFLOOR:LANDING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:LANDING, 01FIRSTFLOOR:LANDING Equipment, 01FIRSTFLOOR:LANDING Inlets, , Node 01FIRSTFLOOR:LANDING Zone, Node 01FIRSTFLOOR:LANDING Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:LANDING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:LANDING In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .018081,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:LANDING Heating Availability Sch, !- Heating Availability Schedule
   01FIRSTFLOOR:LANDING Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:LANDING Inlets,
   Node 01FIRSTFLOOR:LANDING In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM1,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM1,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM1,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM1 Thermostat, 01FIRSTFLOOR:BEDROOM1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1,01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM1, 01FIRSTFLOOR:BEDROOM1 Equipment, 01FIRSTFLOOR:BEDROOM1 Inlets, , Node 01FIRSTFLOOR:BEDROOM1 Zone, Node 01FIRSTFLOOR:BEDROOM1 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM1 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .167403,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM1 Inlets,
   Node 01FIRSTFLOOR:BEDROOM1 In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BATHROOM,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BATHROOM,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BATHROOM,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BATHROOM Thermostat, 01FIRSTFLOOR:BATHROOM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM,01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,01FIRSTFLOOR:BATHROOM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BATHROOM, 01FIRSTFLOOR:BATHROOM Equipment, 01FIRSTFLOOR:BATHROOM Inlets, , Node 01FIRSTFLOOR:BATHROOM Zone, Node 01FIRSTFLOOR:BATHROOM Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BATHROOM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BATHROOM In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .060009,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BATHROOM Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BATHROOM Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BATHROOM Inlets,
   Node 01FIRSTFLOOR:BATHROOM In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRS Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRS Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRS Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRS Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:STAIRS,                           !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:STAIRS,                           !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:STAIRS,                           !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:STAIRS Thermostat, 01FIRSTFLOOR:STAIRS,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRS;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRS,01FIRSTFLOOR:STAIRS Heating Setpoint Schedule,01FIRSTFLOOR:STAIRS Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:STAIRS, 01FIRSTFLOOR:STAIRS Equipment, 01FIRSTFLOOR:STAIRS Inlets, , Node 01FIRSTFLOOR:STAIRS Zone, Node 01FIRSTFLOOR:STAIRS Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:STAIRS Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRS Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRS Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:STAIRS In,                   !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .018081,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:STAIRS Heating Availability Sch,  !- Heating Availability Schedule
   01FIRSTFLOOR:STAIRS Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:STAIRS Inlets,
   Node 01FIRSTFLOOR:STAIRS In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM2 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM2 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM2 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM2 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   02SECONDFLOOR:BEDROOM2,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   02SECONDFLOOR:BEDROOM2,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   02SECONDFLOOR:BEDROOM2,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 02SECONDFLOOR:BEDROOM2 Thermostat, 02SECONDFLOOR:BEDROOM2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM2,02SECONDFLOOR:BEDROOM2 Heating Setpoint Schedule,02SECONDFLOOR:BEDROOM2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02SECONDFLOOR:BEDROOM2, 02SECONDFLOOR:BEDROOM2 Equipment, 02SECONDFLOOR:BEDROOM2 Inlets, , Node 02SECONDFLOOR:BEDROOM2 Zone, Node 02SECONDFLOOR:BEDROOM2 Out;

ZoneHVAC:EquipmentList, 02SECONDFLOOR:BEDROOM2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02SECONDFLOOR:BEDROOM2 In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .175914,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02SECONDFLOOR:BEDROOM2 Heating Availability Sch,  !- Heating Availability Schedule
   02SECONDFLOOR:BEDROOM2 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02SECONDFLOOR:BEDROOM2 Inlets,
   Node 02SECONDFLOOR:BEDROOM2 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, runperiod, On;
EnergyManagementSystem:Sensor,
   Running_Average_Outdoor_Air_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;

EnergyManagementSystem:Sensor,
   Adaptive_Model_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Temperature;

Output:Variable,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,
   runperiod,
   On;

EnergyManagementSystem:OutputVariable,
   TMax CIBSE_TM59,                                      ! Name
   TMax_TM59,                                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   [C];
EnergyManagementSystem:ProgramCallingManager,
   CIBSE_TM59_Reports ,                                  ! Name
   EndOfZoneTimestepBeforeZoneReporting ,                ! EnergyPlus Model Calling Point
   CIBSE_TM59_Reports;
                                  ! Program Name 1

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Peple_Occ,
   People 00GROUNDFLOOR:LOUNGE,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             ! Name
   z00GROUNDFLOOR_LOUNGE_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_LOUNGE_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   TM59_Living_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Peple_Occ,
   People 00GROUNDFLOOR:KITCHEN,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             ! Name
   z00GROUNDFLOOR_KITCHEN_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_KITCHEN_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   TM59_Kitchen_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM1,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM1_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   TM59_DoubleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Mean_Air_Temp_TM59,
   02SECONDFLOOR:BEDROOM2,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Mean_Rad_Temp_TM59,
   02SECONDFLOOR:BEDROOM2,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Peple_Occ,
   People 02SECONDFLOOR:BEDROOM2,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM2,             ! Name
   z02SECONDFLOOR_BEDROOM2_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM2 DeltaT CIBSE TM59,             ! Name
   z02SECONDFLOOR_BEDROOM2_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,  ! Name
   z02SECONDFLOOR_BEDROOM2_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM2 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z02SECONDFLOOR_BEDROOM2_TM59_OccSchedule,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM2 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM2,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM2 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z02SECONDFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

!Report outputs for Ctiterion B (only for Bedrooms)

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM2,             ! Name
   z02SECONDFLOOR_BEDROOM2_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM2,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

!Report TM59 for mechanically ventilated building

Schedule:Compact,
   TM59 Day Time Schedule,
   Fraction,
   Through: 12/31,
   For: AllDays,
   Until: 07:00, 0,
   Until: 22:00, 1,
   Until: 24:00, 0;
   
EnergyManagementSystem:Sensor,
   TM59_Day_Time_Schedule,
   TM59 Day Time Schedule,
   Schedule Value;
EnergyManagementSystem:Program,
   CIBSE_TM59_Reports ,

SET TMax_TM59 = 0.33 * Running_Average_Outdoor_Air_Temperature_TM59 + 21.8,

! Set up the zone TM59 OccSchedule which has value 1 when zone is occupied, it's TM59 summertime and the adaptive model temperature is in range

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_LOUNGE_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_LOUNGE_DeltaT < 0 ,
      SET z00GROUNDFLOOR_LOUNGE_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_LOUNGE_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_KITCHEN_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_KITCHEN_DeltaT < 0 ,
      SET z00GROUNDFLOOR_KITCHEN_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_KITCHEN_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM1_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM1_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM1_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM1_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z02SECONDFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z02SECONDFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Else,
      Set z02SECONDFLOOR_BEDROOM2_TM59_OccSchedule = z02SECONDFLOOR_BEDROOM2_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z02SECONDFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z02SECONDFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z02SECONDFLOOR_BEDROOM2_Op_Temp_TM59 = gamma * z02SECONDFLOOR_BEDROOM2_Mean_Rad_Temp_TM59 + (1 - gamma) * z02SECONDFLOOR_BEDROOM2_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z02SECONDFLOOR_BEDROOM2_Op_Temp_TM59 - TMax_TM59),
   SET z02SECONDFLOOR_BEDROOM2_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z02SECONDFLOOR_BEDROOM2_DeltaT < 0 ,
      SET z02SECONDFLOOR_BEDROOM2_DeltaT = 0,
   ENDIF,

   IF z02SECONDFLOOR_BEDROOM2_DeltaT > 0,
      ! uncomfortable
      SET z02SECONDFLOOR_BEDROOM2_CA = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM2_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z02SECONDFLOOR_BEDROOM2_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z02SECONDFLOOR_BEDROOM2_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM2_C_MECH_VENT = 0,
   ENDIF,

   ! Calculate CIBSE_TM59 criterion B which has value equal to timestep when zone is occupied and sleeping time

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM1_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z02SECONDFLOOR_BEDROOM2_CB = 0,
   Elseif z02SECONDFLOOR_BEDROOM2_Op_Temp_TM59 > 26 && z02SECONDFLOOR_BEDROOM2_Peple_Occ > 0,
      Set z02SECONDFLOOR_BEDROOM2_CB = Zonetimestep,
   Else,
      Set z02SECONDFLOOR_BEDROOM2_CB = 0,
   EndIf;


!This ensures that external windows stay open even when Tout > Tin && space is occupied

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win,
   00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win,
   00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win,
   01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win,
   01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win,
   02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win,
   02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win,
   02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM2_Wall_5_0_0_0_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM2_Wall_5_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM2_Wall_5_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   Out_DryAir_Temp,
   Environment,
   Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:ProgramCallingManager,
  OpenWindows,
   InsideHVACSystemIterationLoop,
    OpenWindows;

EnergyManagementSystem:GlobalVariable,
  ZoneName;

EnergyManagementSystem:Program,
    OpenWindows,
   
IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_1_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_2_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_3_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_0_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_6_0_0_1_0_0_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_0_0_2_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_1_0_1_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM2_Wall_5_0_0_2_0_0_Win = null,
ENDIF;



Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:ROOFVOID#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ROOF:ROOFVOID#07:InteriorEquipment*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:ROOFVOID#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEY#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#ROOF:ROOFVOID#07:InteriorEquipment*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:ROOFVOID#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ROOF:ROOFVOID#07:InteriorEquipment*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:ROOFVOID#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ROOF:ROOFVOID#07:InteriorEquipment*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
