!- FIXED FOR TM59 PART O (fix_idf_for_tm59.py, 2026-07-05)
!- Source: 52NP.Psi-calculated_overheating- mid terrrace.idf
!- Staged as: 52NP_mid_terrace_EWI.idf
!- Fixes: TimeStep already 6/hour (no change); stripped 1 embedded weather-file comment line(s); RunPeriod year 2002 -> 2020 (2 replacements)
!- Verified: cooling-disabled=True (IdealLoads zones=13, cooling SP parked at 100C / avail Off); EMS OpenWindows program present (mentions=3, 22C trigger=yes)
!- Weather file is supplied at run time via EnergyPlus -w (see run_simulations.py)
!- No changes to geometry, constructions, schedules, EMS logic, or gains.

! File generated by DesignBuilder - 2025.1.0.092 05/07/2026 - 20:18:24
! Source file: \\Mac\Home\Library\CloudStorage\OneDrive-LeedsBeckettUniversity\Work\CADANCE-UCL\Safer_Heat_Harehills\2- Models\Raw models\models\52NP.Psi-calculated_overheating.dsb

! The 1-Full 'IDF Formatting' Program option was used when generating this IDF. This provides the most readable IDF by including user-defined names for IDF objects where possible and includes IDF comments for each field.

! Geometry convention template : External measurements, internal zone geometry
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 23.1.0.002;                              !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Untitled (01-01:31-12),                        !- Location
   1,1, 2020,                                     !- Start Month , Day
   12,31, 2020,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period



Site:Location,Untitled (01-01:31-12)  (01-01:31-12),  !- Location Name
   53.8,                                          !- Latitude
   -1.55,                                         !- Longitude
   0,                                             !- Time Zone
   47;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   9.9,                                           !- Jan ground temperature
   10.6,                                          !- Feb ground temperature
   11.6,                                          !- Mar ground temperature
   13.4,                                          !- Apr ground temperature
   15.9,                                          !- May ground temperature
   18.1,                                          !- Jun ground temperature
   20.5,                                          !- Jul ground temperature
   19.4,                                          !- Aug ground temperature
   17.3,                                          !- Sep ground temperature
   13.9,                                          !- Oct ground temperature
   11.2,                                          !- Nov ground temperature
   10.3;                                          !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   10.7,                                          !- January FCfactorMethod ground temperature {C}
   11.6,                                          !- Februry FCfactorMethod ground temperature {C}
   12.9,                                          !- March FCfactorMethod ground temperature {C}
   14.2,                                          !- April FCfactorMethod ground temperature {C}
   15.2,                                          !- May FCfactorMethod ground temperature {C}
   15.6,                                          !- June FCfactorMethod ground temperature {C}
   15.3,                                          !- July FCfactorMethod ground temperature {C}
   14.4,                                          !- August FCfactorMethod ground temperature {C}
   13.1,                                          !- September FCfactorMethod ground temperature {C}
   11.8,                                          !- October FCfactorMethod ground temperature {C}
   10.8,                                          !- November FCfactorMethod ground temperature {C}
   10.4;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   27.2,                                          !- Maximum Dry-Bulb Temperature {C}
   11.5,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.5,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   28.2,                                          !- Maximum Dry-Bulb Temperature {C}
   11.4,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18,                                            !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Untitled (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9.6,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Untitled (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.3,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.3,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   2.2,                                           !- Wind Speed {M/Sec}
   300,                                           !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
Dwell_DomCirculation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
Dwell_DomCommonAreas_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.5,
Until: 09:00, 1,
Until: 10:00, 0.5,
Until: 17:00, 0,
Until: 18:00, 0.25,
Until: 19:00, 0.5,
Until: 20:00, 0.75,
Until: 22:00, 1,
Until: 23:00, 0.75,
Until: 24:00, 0.25,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_Default_Light
Schedule:Compact,
TM59_Default_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay Weekends,
Until: 18:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_SingleBed_Occ
SCHEDULE:COMPACT,
TM59_SingleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_DoubleBed_Occ
SCHEDULE:COMPACT,
TM59_DoubleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 09:00, 1,
Until: 22:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_SingleBed_Equip
Schedule:Compact,
TM59_SingleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Kitchen_Equip
Schedule:Compact,
TM59_Kitchen_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 18:00, 0.17,
Until: 20:00, 1,
Until: 24:00, 0.17;


! Schedule: TM59_Kitchen_Occ
SCHEDULE:COMPACT,
TM59_Kitchen_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.25,
Until: 24:00, 0;


! Schedule: TM59_Living_Occ
SCHEDULE:COMPACT,
TM59_Living_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.75,
Until: 24:00, 0;


! Schedule: TM59_DoubleBed_Equip
Schedule:Compact,
TM59_DoubleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Living_Equip
Schedule:Compact,
TM59_Living_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 09:00, 0.23,
Until: 18:00, 0.4,
Until: 22:00,1,
Until: 24:00, 0.4;


! Schedule: TM59_IntOpen
SCHEDULE:COMPACT,
TM59_IntOpen,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  22,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  22;  

Schedule:Compact, 20002,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;  

Schedule:Compact, 20003,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;  

WindowMaterial:Gas,1001,                          !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .006;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1001,           !- AIR 6MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .003;                                         !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! Standard insulation- thickness 0.0484
Material, Standard insulation_.0484,
   Rough,                                         !- Roughness
   .0484,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.02
Material, Timber Flooring_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Synthetic Carpet- thickness 0.01
Material, Synthetic Carpet_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   2500,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.025
Material, Timber Flooring_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.0125
Material, Gypsum Plasterboard_.0125,
   Rough,                                         !- Roughness
   .0125,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.013
Material, Gypsum Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.042
Material, Painted Oak_.042,
   Rough,                                         !- Roughness
   .042,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.115
Material, Brickwork Inner_.115,
   Rough,                                         !- Roughness
   .115,                                          !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1025
Material, Brickwork Outer_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement mortar- thickness 0.01
Material, Cement/plaster/mortar - cement mortar_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1650,                                          !- Density {kg/m3}
   920,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.1025
Material, Brickwork Inner_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0943
Material, EPS Expanded Polystyrene (Standard)_.0943,
   Rough,                                         !- Roughness
   .0943,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - gypsum plaster- thickness 0.015
Material, Cement/plaster/mortar - gypsum plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1120,                                          !- Density {kg/m3}
   960,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Polyvinylchloride(PVC)- thickness 0.006
Material, Polyvinylchloride(PVC)_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   1380,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0035
Material, EPS Expanded Polystyrene (Standard)_.0035,
   Rough,                                         !- Roughness
   .0035,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0203
Material, Standard insulation_.0203,
   Rough,                                         !- Roughness
   .0203,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cast Concrete- thickness 0.15
Material, Cast Concrete_.15,
   Rough,                                         !- Roughness
   .15,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Standard insulation- thickness 0.1188
Material, Standard insulation_.1188,
   Rough,                                         !- Roughness
   .1188,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.3188
Material, Standard insulation_.3188,
   Rough,                                         !- Roughness
   .3188,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0272
Material, Standard insulation_.0272,
   Rough,                                         !- Roughness
   .0272,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.102
Material, Standard insulation_.102,
   Rough,                                         !- Roughness
   .102,                                          !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.1872
Material, Standard insulation_.1872,
   Rough,                                         !- Roughness
   .1872,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Link body- thickness 0.1
Material, Link body_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.10,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance


! BRE Suspended timber floor
Construction, BRE Suspended timber floor,
   Standard insulation_.0484,                     !- .0484m
   Timber Flooring_.02;                           !- .02m

! <Previous reversed>
Construction, BRE Suspended timber floor_Rev,
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.0484;                     !- .0484m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Intermediate timber floor_Reversed
Construction, Intermediate timber floor_Reversed,
   Synthetic Carpet_.01,                          !- .01m
   Timber Flooring_.025,                          !- .025m
   3_RVAL_3,                                      !- R-value
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Intermediate timber floor_Reversed_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   4_RVAL_2,                                      !- R-value
   Timber Flooring_.025,                          !- .025m
   Synthetic Carpet_.01;                          !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 13mm plasterboard on 50*100mm studs at 400 centres
Construction, 13mm plasterboard on 50*100mm studs at 400 centres,
   Gypsum Plasterboard_.013,                      !- .013m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Solid hardwood door (normally hung)
Construction, Solid hardwood door (normally hung),
   Painted Oak_.042;                              !- .042m

! <Previous reversed>
Construction, Solid hardwood door (normally hung)_Rev,
   Painted Oak_.042;                              !- .042m

! 115mm single leaf brick (plastered both sides)
Construction, 115mm single leaf brick (plastered both sides),
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, 115mm single leaf brick (plastered both sides)_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! BRE Solid brick wall - insulated
Construction, BRE Solid brick wall - insulated,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.1025,                         !- .1025m
   EPS Expanded Polystyrene (Standard)_.0943,     !- .0943m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, BRE Solid brick wall - insulated_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   EPS Expanded Polystyrene (Standard)_.0943,     !- .0943m
   Brickwork Inner_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! RdSAP UPVC door
Construction, RdSAP UPVC door,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0035,     !- .0035m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! <Previous reversed>
Construction, RdSAP UPVC door_Rev,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0035,     !- .0035m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 15_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Suspended timber floor_Reversed
Construction, Suspended timber floor_Reversed,
   Timber Flooring_.02,                           !- .02m
   15_RVAL_2;                                     !- R-value

! Special material to represent an R-value for the next construction
Material:NoMass, 16_RVAL_1,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Suspended timber floor_Reversed_Rev,
   16_RVAL_1,                                     !- R-value
   Timber Flooring_.02;                           !- .02m

! BRE Loft space ceiling - eaves
Construction, BRE Loft space ceiling - eaves,
   Standard insulation_.0203,                     !- .0203m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, BRE Loft space ceiling - eaves_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0203;                     !- .0203m

! Ground floor slab - Uninsulated - Medium weight
Construction, Ground floor slab - Uninsulated - Medium weight,
   Cast Concrete_.15;                             !- .15m

! <Previous reversed>
Construction, Ground floor slab - Uninsulated - Medium weight_Rev,
   Cast Concrete_.15;                             !- .15m

! Special material to represent an R-value for the next construction
Material:NoMass, 21_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! RdSAP Clay tiles unoccupied
Construction, RdSAP Clay tiles unoccupied,
   Clay Tile (roofing)_.025,                      !- .025m
   21_RVAL_2,                                     !- R-value
   Roofing Felt_.005;                             !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 22_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, RdSAP Clay tiles unoccupied_Rev,
   Roofing Felt_.005,                             !- .005m
   22_RVAL_2,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! LSI knee wall - rear
Construction, LSI knee wall - rear,
   Gypsum Plasterboard_.013,                      !- .013m
   Standard insulation_.1188,                     !- .1188m
   Gypsum Plasterboard_.013;                      !- .013m

! <Previous reversed>
Construction, LSI knee wall - rear_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   Standard insulation_.1188,                     !- .1188m
   Gypsum Plasterboard_.013;                      !- .013m

! LSI knee wall - front
Construction, LSI knee wall - front,
   Gypsum Plasterboard_.013,                      !- .013m
   Standard insulation_.3188,                     !- .3188m
   Gypsum Plasterboard_.013;                      !- .013m

! <Previous reversed>
Construction, LSI knee wall - front_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   Standard insulation_.3188,                     !- .3188m
   Gypsum Plasterboard_.013;                      !- .013m

! LSI Loft space ceiling - dormer
Construction, LSI Loft space ceiling - dormer,
   Standard insulation_.0272,                     !- .0272m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI Loft space ceiling - dormer_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0272;                     !- .0272m

! Special material to represent an R-value for the next construction
Material:NoMass, 29_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Clay tiles occupied
Construction, LSI Clay tiles occupied,
   Clay Tile (roofing)_.025,                      !- .025m
   29_RVAL_2,                                     !- R-value
   Roofing Felt_.005,                             !- .005m
   Standard insulation_.102,                      !- .102m
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 30_RVAL_4,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Clay tiles occupied_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.102,                      !- .102m
   Roofing Felt_.005,                             !- .005m
   30_RVAL_4,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! LSI Loft space ceiling
Construction, LSI Loft space ceiling,
   Standard insulation_.1872,                     !- .1872m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI Loft space ceiling_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.1872;                     !- .1872m

! Link body
Construction, Link body,
   Link body_.1;                                  !- .1m

! <Previous reversed>
Construction, Link body_Rev,
   Link body_.1;                                  !- .1m



! RdSAP double glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple RdSAP double glazing - 1001,            !- Name
   2,                                             !- U-value W/m2/K
   .691,                                          !- Solar Heat Gain Coefficient
   .744;                                          !- Visible Transmittance

Construction,RdSAP double glazing - 1001,         !- RdSAP double glazing - Material layer names follow:
   Simple RdSAP double glazing - 1001;            !- Name of the simple glazing system material

Construction,Project roof glazing - 1002,         !- Project roof glazing - Material layer names follow:
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2,                                             !- Generic CLEAR 3MM
   1001,                                          !- AIR 6MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, 52NP,                                   !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 Ground floor - Hall
Zone, 00GROUNDFLOOR:HALL,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.1614,                                       !- Zone volume
    .7377,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:HALL General lighting,   !- Name
      00GROUNDFLOOR:HALL,                         !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:HALL,                     !- Name
      DHW 00GROUNDFLOOR:HALL,                     !- End-Use Subcategory
       3.29375255623722E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:HALL,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:HALL,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:HALL,   !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:HALL,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:HALL,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:HALL,      !- Name
      00GROUNDFLOOR:HALL,                         !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:HALL Ref Point 1,             !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:HALL Ref Point 1,             !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:HALL Ref Point 1,  !- Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      -3.546,                                     !- X-Coordinate of Reference Point {m}
      -1.651,                                     !- Y-coordinate of Reference Point {m}
      2.63;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:HALL,                         !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Hall, Ground floor - 0.738 m2 (Ground), Surface Area: 0.738m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_GroundFloor_0_0_0,       !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.8915391876,-1.5805379194, 1.83,          !- Vertex 1
      -3.5226319898,-2.2116307216, 1.83,          !- Vertex 2
      -4.1070826287,-1.6271800827, 1.83,          !- Vertex 3
      -3.4759898265,-.9960872805, 1.83;           !- Vertex 4

   ! 00 Ground floor, Hall, Ceiling - 0.738 m2, Surface Area: 0.7352
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_Ceiling_1_0_0,           !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5226319898,-2.2116307216, 4.76,          !- Vertex 1
      -2.8915391876,-1.5805379194, 4.76,          !- Vertex 2
      -3.4720780622,-.9999990447, 4.76,           !- Vertex 3
      -4.1070826287,-1.6271800827, 4.76;          !- Vertex 4

   ! 00 Ground floor, Hall, Ceiling - 0.738 m2, Surface Area: 0.7352 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10000,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:HALL_Ceiling_1_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5226319898,-2.2116307216, 4.76,          !- Vertex 1
      -4.1070826287,-1.6271800827, 4.76,          !- Vertex 2
      -3.4720780622,-.9999990447, 4.76,           !- Vertex 3
      -2.8915391876,-1.5805379194, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:HALL_Ceiling_1_0_0,        !- Crack Name
         .0014704,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:HALL_Ceiling_1_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Ceiling_1_0_0,        !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Hall, Partition - 2.422 m2 (00 Ground floor, Stairs up), Surface Area: 0.16
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_Partition_2_0_0,         !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_4_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.8915391876,-1.5805379194, 1.83,          !- Vertex 1
      -3.4759898265,-.9960872805, 1.83,           !- Vertex 2
      -3.4759898265,-.9960872805, 4.76,           !- Vertex 3
      -2.8915391876,-1.5805379194, 4.76;          !- Vertex 4

   ! 00 Ground floor, Hall, Partition - 2.422 m2 (00 Ground floor, Stairs up), Surface Area: 0.16 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSUP_Partition_4_0_10001, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:HALL_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4759898265,-.9960872805, 1.83,           !- Vertex 1
      -2.8915391876,-1.5805379194, 1.83,          !- Vertex 2
      -2.8915391876,-1.5805379194, 4.76,          !- Vertex 3
      -3.4759898265,-.9960872805, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:HALL_Partition_2_0_0,      !- Crack Name
         .0008002,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:HALL_Partition_2_0_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_2_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 2.262m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:HALL_Partition_2_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         00GROUNDFLOOR:HALL_Partition_2_0_0,      !- Base surface
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Hole_10003,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.8922462944,-1.5798308126, 2.016,      !- Vertex 1
         -3.4752827197,-.9967943873, 2.016,       !- Vertex 2
         -3.4752827197,-.9967943873, 4.759,       !- Vertex 3
         -2.8922462944,-1.5798308126, 4.759;      !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 00GROUNDFLOOR:HALL_Partition_2_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 2.262m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Hole_10003,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_10001,  !- Base surface
         00GROUNDFLOOR:HALL_Partition_2_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.4752827197,-.9967943873, 2.016,       !- Vertex 1
         -2.8922462944,-1.5798308126, 2.016,      !- Vertex 2
         -2.8922462944,-1.5798308126, 4.759,      !- Vertex 3
         -3.4752827197,-.9967943873, 4.759;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:HALL_Partition_2_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         1.0,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Hole_10003,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_2_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 00 Ground floor, Hall, Partition - 2.615 m2 (00 Ground floor, Kitchen), Surface Area: 0.9463
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_Partition_3_0_0,         !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_7_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4759898275,-.9960872794, 1.83,           !- Vertex 1
      -4.1070826297,-1.6271800817, 1.83,          !- Vertex 2
      -4.1070826297,-1.6271800817, 4.76,          !- Vertex 3
      -3.4759898275,-.9960872794, 4.76;           !- Vertex 4

   ! 00 Ground floor, Hall, Partition - 2.615 m2 (00 Ground floor, Kitchen), Surface Area: 0.9463 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_7_0_10003,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:HALL_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1070826297,-1.6271800817, 1.83,          !- Vertex 1
      -3.4759898275,-.9960872794, 1.83,           !- Vertex 2
      -3.4759898275,-.9960872794, 4.76,           !- Vertex 3
      -4.1070826297,-1.6271800817, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:HALL_Partition_3_0_0,      !- Crack Name
         .0047313,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:HALL_Partition_3_0_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_3_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.669m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:HALL_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:HALL_Partition_3_0_0,      !- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_7_0_0_0_0_0_Door_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.4766969343,-.9967943862, 2.016,       !- Vertex 1
         -4.0380284765,-1.5581259284, 2.016,      !- Vertex 2
         -4.0380284765,-1.5581259284, 4.11813158, !- Vertex 3
         -3.4766969343,-.9967943862, 4.11813158;  !- Vertex 4

      ! Door, 1.669m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_7_0_0_0_0_0_Door_10005,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_7_0_10003,  !- Base surface
         00GROUNDFLOOR:HALL_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.0380284765,-1.5581259284, 2.016,      !- Vertex 1
         -3.4766969343,-.9967943862, 2.016,       !- Vertex 2
         -3.4766969343,-.9967943862, 4.11813158,  !- Vertex 3
         -4.0380284765,-1.5581259284, 4.11813158; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:HALL_Partition_3_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_7_0_0_0_0_0_Door_10005,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_3_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Hall, Partition - 2.422 m2  (Adiabatic), Surface Area: 2.422m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_Partition_4_0_0,         !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:HALL_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1070826287,-1.6271800827, 1.83,          !- Vertex 1
      -3.5226319898,-2.2116307216, 1.83,          !- Vertex 2
      -3.5226319898,-2.2116307216, 4.76,          !- Vertex 3
      -4.1070826287,-1.6271800827, 4.76;          !- Vertex 4

   ! 00 Ground floor, Hall, Partition - 2.615 m2 (00 Ground floor, Lounge), Surface Area: 0.9408
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:HALL_Partition_5_0_0,         !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:HALL,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_7_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5226319932,-2.2116307182, 1.83,          !- Vertex 1
      -2.891539191,-1.580537916, 1.83,            !- Vertex 2
      -2.891539191,-1.580537916, 4.76,            !- Vertex 3
      -3.5226319932,-2.2116307182, 4.76;          !- Vertex 4

   ! 00 Ground floor, Hall, Partition - 2.615 m2 (00 Ground floor, Lounge), Surface Area: 0.9408 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:LOUNGE_Partition_7_0_10006,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:HALL_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.891539191,-1.580537916, 1.83,            !- Vertex 1
      -3.5226319932,-2.2116307182, 1.83,          !- Vertex 2
      -3.5226319932,-2.2116307182, 4.76,          !- Vertex 3
      -2.891539191,-1.580537916, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:HALL_Partition_5_0_0,      !- Crack Name
         .0047041,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:HALL_Partition_5_0_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_5_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:HALL_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:HALL_Partition_5_0_0,      !- Base surface
         00GROUNDFLOOR:LOUNGE_Partition_7_0_0_0_0_0_Door_10008,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.5219248864,-2.2109236114, 2.016,      !- Vertex 1
         -2.957653675,-1.6466524001, 2.016,       !- Vertex 2
         -2.957653675,-1.6466524001, 4.114,       !- Vertex 3
         -3.5219248864,-2.2109236114, 4.114;      !- Vertex 4

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Partition_7_0_0_0_0_0_Door_10008,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Partition_7_0_10006,!- Base surface
         00GROUNDFLOOR:HALL_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.957653675,-1.6466524001, 2.016,       !- Vertex 1
         -3.5219248864,-2.2109236114, 2.016,      !- Vertex 2
         -3.5219248864,-2.2109236114, 4.114,      !- Vertex 3
         -2.957653675,-1.6466524001, 4.114;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:HALL_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_7_0_0_0_0_0_Door_10008,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:HALL_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

! Negative linear conduction rate for zone 00GROUNDFLOOR:HALL = -.007 W/K


! 00 Ground floor - Stairs up
Zone, 00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.0157,                                       !- Zone volume
    1.7118,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSUP General lighting,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- Name
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- End-Use Subcategory
       7.64300613496932E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:STAIRSUP,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:STAIRSUP Ref Point 1,         !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:STAIRSUP Ref Point 1,         !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:STAIRSUP Ref Point 1,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      -2.328,                                     !- X-Coordinate of Reference Point {m}
      -.432,                                      !- Y-coordinate of Reference Point {m}
      2.63;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSUP,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs up, Ground floor - 1.712 m2 (Ground), Surface Area: 1.712m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_GroundFloor_0_0_0,   !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.303313569, .0076876993, 1.83,            !- Vertex 1
      -2.7677955009,-1.4567942327, 1.83,          !- Vertex 2
      -3.3522461397,-.8723435938, 1.83,           !- Vertex 3
      -1.8877642078, .5921383381, 1.83;           !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 1.712 m2, Surface Area: 1.1783
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7677955009,-1.4567942327, 4.76,          !- Vertex 1
      -1.752961668,-.4419603998, 4.76,            !- Vertex 2
      -2.3335005427, .1385784748, 4.76,           !- Vertex 3
      -3.3483343755,-.876255358, 4.76;            !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 1.712 m2, Surface Area: 1.1783 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10008,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7677955009,-1.4567942327, 4.76,          !- Vertex 1
      -3.3483343755,-.876255358, 4.76,            !- Vertex 2
      -2.3335005427, .1385784748, 4.76,           !- Vertex 3
      -1.752961668,-.4419603998, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Crack Name
         .0023566,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Ceiling - 1.712 m2, Surface Area: 0.076
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.752961668,-.4419603998, 4.76,            !- Vertex 1
      -1.303313569, .0076876993, 4.76,            !- Vertex 2
      -1.8877642078, .5921383381, 4.76,           !- Vertex 3
      -2.3335005427, .1385784748, 4.76;           !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 1.712 m2, Surface Area: 0.076 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10009,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.752961668,-.4419603998, 4.76,            !- Vertex 1
      -2.3335005427, .1385784748, 4.76,           !- Vertex 2
      -1.8877642078, .5921383381, 4.76,           !- Vertex 3
      -1.303313569, .0076876993, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Crack Name
         .0001521,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.448m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Base surface
         01FIRSTFLOOR:LANDING_Floor_0_0_0_0_0_0_Hole_10011,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.6910898247,-.3772601293, 4.76,        !- Vertex 1
         -1.3061419961, .0076876993, 4.76,        !- Vertex 2
         -1.8877642078, .589309911, 4.76,         !- Vertex 3
         -2.2727120364, .2043620824, 4.76;        !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.448m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Floor_0_0_0_0_0_0_Hole_10011,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Floor_0_0_10009,    !- Base surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.6910898247,-.3772601293, 4.76,        !- Vertex 1
         -2.2727120364, .2043620824, 4.76,        !- Vertex 2
         -1.8877642078, .589309911, 4.76,         !- Vertex 3
         -1.3061419961, .0076876993, 4.76;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 00 Ground floor, Stairs up, Partition - 2.422 m2 (00 Ground floor, Stairs down), Surface Area: 2.4218
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.303313572, .0076876962, 1.83,            !- Vertex 1
      -1.8877642108, .5921383351, 1.83,           !- Vertex 2
      -1.8877642108, .5921383351, 4.76,           !- Vertex 3
      -1.303313572, .0076876962, 4.76;            !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.422 m2 (00 Ground floor, Stairs down), Surface Area: 2.4218 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_10011,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8877642108, .5921383351, 1.83,           !- Vertex 1
      -1.303313572, .0076876962, 1.83,            !- Vertex 2
      -1.303313572, .0076876962, 4.76,            !- Vertex 3
      -1.8877642108, .5921383351, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Crack Name
         .0121088,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 6.068 m2 (00 Ground floor, Kitchen), Surface Area: 6.0683
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_8_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8877642089, .5921383392, 1.83,           !- Vertex 1
      -3.3522461408,-.8723435927, 1.83,           !- Vertex 2
      -3.3522461408,-.8723435927, 4.76,           !- Vertex 3
      -1.8877642089, .5921383392, 4.76;           !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 6.068 m2 (00 Ground floor, Kitchen), Surface Area: 6.0683 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_8_0_10012,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3522461408,-.8723435927, 1.83,           !- Vertex 1
      -1.8877642089, .5921383392, 1.83,           !- Vertex 2
      -1.8877642089, .5921383392, 4.76,           !- Vertex 3
      -3.3522461408,-.8723435927, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,  !- Crack Name
         .0303415,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 6.068 m2 (00 Ground floor, Lounge), Surface Area: 6.0683
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_6_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7677955043,-1.4567942293, 1.83,          !- Vertex 1
      -1.3033135723, .0076877026, 1.83,           !- Vertex 2
      -1.3033135723, .0076877026, 4.76,           !- Vertex 3
      -2.7677955043,-1.4567942293, 4.76;          !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 6.068 m2 (00 Ground floor, Lounge), Surface Area: 6.0683 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:LOUNGE_Partition_6_0_10013,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.3033135723, .0076877026, 1.83,           !- Vertex 1
      -2.7677955043,-1.4567942293, 1.83,          !- Vertex 2
      -2.7677955043,-1.4567942293, 4.76,          !- Vertex 3
      -1.3033135723, .0076877026, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Crack Name
         .0303415,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 00GROUNDFLOOR:STAIRSUP = 0 W/K


! 00 Ground floor - Stairs down
Zone, 00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.0861,                                       !- Zone volume
    .712,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSDOWN General lighting,  !- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- Name
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- End-Use Subcategory
       3.17900477164281E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:STAIRSDOWN,!- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:STAIRSDOWN Ref Point 1,       !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:STAIRSDOWN Ref Point 1,       !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:STAIRSDOWN Ref Point 1,  !- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      -1.12,                                      !- X-Coordinate of Reference Point {m}
      .775,                                       !- Y-coordinate of Reference Point {m}
      2.63;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSDOWN,                   !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs down, Ground floor - 0.712 m2 (Ground), Surface Area: 0.712m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_GroundFloor_0_0_0, !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.5704611784, .7405400899, 1.83,            !- Vertex 1
      -1.1795698822, .131431386, 1.83,            !- Vertex 2
      -1.7640205211, .7158820248, 1.83,           !- Vertex 3
      -1.1549118172, 1.3249907287, 1.83;          !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.712 m2, Surface Area: 0.712
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,     !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1795698822, .131431386, 4.76,            !- Vertex 1
      -.5704611784, .7405400899, 4.76,            !- Vertex 2
      -1.1549118172, 1.3249907287, 4.76,          !- Vertex 3
      -1.7640205211, .7158820248, 4.76;           !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.712 m2, Surface Area: 0.712 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10014,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1795698822, .131431386, 4.76,            !- Vertex 1
      -1.7640205211, .7158820248, 4.76,           !- Vertex 2
      -1.1549118172, 1.3249907287, 4.76,          !- Vertex 3
      -.5704611784, .7405400899, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Crack Name
         .001424,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs down, Partition - 2.422 m2  (Adiabatic), Surface Area: 2.422m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5704611784, .7405400899, 1.83,            !- Vertex 1
      -1.1549118172, 1.3249907287, 1.83,          !- Vertex 2
      -1.1549118172, 1.3249907287, 4.76,          !- Vertex 3
      -.5704611784, .7405400899, 4.76;            !- Vertex 4

   ! 00 Ground floor, Stairs down, Partition - 2.524 m2 (00 Ground floor, Kitchen), Surface Area: 0.8886
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_9_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1549118183, 1.3249907298, 1.83,          !- Vertex 1
      -1.7640205222, .7158820259, 1.83,           !- Vertex 2
      -1.7640205222, .7158820259, 4.76,           !- Vertex 3
      -1.1549118183, 1.3249907298, 4.76;          !- Vertex 4

   ! 00 Ground floor, Stairs down, Partition - 2.524 m2 (00 Ground floor, Kitchen), Surface Area: 0.8886 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_9_0_10016,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7640205222, .7158820259, 1.83,           !- Vertex 1
      -1.1549118183, 1.3249907298, 1.83,          !- Vertex 2
      -1.1549118183, 1.3249907298, 4.76,          !- Vertex 3
      -1.7640205222, .7158820259, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Crack Name
         .004443,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.635m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,!- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_9_0_0_0_0_0_Door_10018,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.1556189251, 1.324283623, 2.016,       !- Vertex 1
         -1.7633134154, .7165891327, 2.016,       !- Vertex 2
         -1.7633134154, .7165891327, 3.91885355,  !- Vertex 3
         -1.1556189251, 1.324283623, 3.91885355;  !- Vertex 4

      ! Door, 1.635m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_9_0_0_0_0_0_Door_10018,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_9_0_10016,  !- Base surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.7633134154, .7165891327, 2.016,       !- Vertex 1
         -1.1556189251, 1.324283623, 2.016,       !- Vertex 2
         -1.1556189251, 1.324283623, 3.91885355,  !- Vertex 3
         -1.7633134154, .7165891327, 3.91885355;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Stairs down, Partition - 2.524 m2 (00 Ground floor, Lounge), Surface Area: 2.5239
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_5_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1795698856, .1314313893, 1.83,           !- Vertex 1
      -.5704611817, .7405400932, 1.83,            !- Vertex 2
      -.5704611817, .7405400932, 4.76,            !- Vertex 3
      -1.1795698856, .1314313893, 4.76;           !- Vertex 4

   ! 00 Ground floor, Stairs down, Partition - 2.524 m2 (00 Ground floor, Lounge), Surface Area: 2.5239 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:LOUNGE_Partition_5_0_10018,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5704611817, .7405400932, 1.83,            !- Vertex 1
      -1.1795698856, .1314313893, 1.83,           !- Vertex 2
      -1.1795698856, .1314313893, 4.76,           !- Vertex 3
      -.5704611817, .7405400932, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0,   !- Crack Name
         .0126197,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 00GROUNDFLOOR:STAIRSDOWN = -.007 W/K


! 00 Ground floor - Lounge
Zone, 00GROUNDFLOOR:LOUNGE,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    40.3435,                                      !- Zone volume
    13.7691,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:LOUNGE,           !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Occ,                            !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       3,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 4149,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 4149,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 4149,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 4149,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:LOUNGE General lighting, !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:LOUNGE Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Equip,                          !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      150,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:LOUNGE,                   !- Name
      DHW 00GROUNDFLOOR:LOUNGE,                   !- End-Use Subcategory
       1.68926458333333E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:LOUNGE, !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:LOUNGE,    !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:LOUNGE Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:LOUNGE Ref Point 1,           !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:LOUNGE Ref Point 1,  !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      -.896,                                      !- X-Coordinate of Reference Point {m}
      -2.22,                                      !- Y-coordinate of Reference Point {m}
      2.63;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:LOUNGE,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Living_Occ;                            !- Venting Availability Schedule Name


   ! 00 Ground floor, Lounge, External floor - 13.769 m2, Surface Area: 1.150m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_0,     !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.0592379272,-1.8891590157, 1.83,          !- Vertex 1
       .0263059313,-3.9220910116, 1.83,           !- Vertex 2
      -.2565367812,-3.6392482991, 1.83,           !- Vertex 3
       1.7763952147,-1.6063163032, 1.83;          !- Vertex 4

   ! 00 Ground floor, Lounge, External floor - 13.769 m2, Surface Area: 0.326m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_1,     !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .2322968988,-.0622179873, 1.83,            !- Vertex 1
      -.0075725729,-.3020874589, 1.83,            !- Vertex 2
      -.6865869633, .3769269315, 1.83,            !- Vertex 3
      -.4467174916, .6167964032, 1.83;            !- Vertex 4

   ! 00 Ground floor, Lounge, External floor - 13.769 m2, Surface Area: 9.415m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_2,     !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.0490208228,-1.3586808545, 1.83,          !- Vertex 1
      -1.663280517,-4.0709821943, 1.83,           !- Vertex 2
      -3.3988883031,-2.3353744083, 1.83,          !- Vertex 3
      -.6865869633, .3769269315, 1.83;            !- Vertex 4

   ! 00 Ground floor, Lounge, External floor - 13.769 m2, Surface Area: 2.878m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_3,     !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.7763952147,-1.6063163032, 1.83,          !- Vertex 1
      -1.1757755968,-4.5584871146, 1.83,          !- Vertex 2
      -1.663280517,-4.0709821943, 1.83,           !- Vertex 3
       1.2888902944,-1.1188113829, 1.83;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 0.3696
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8193684555,-2.1290284873, 4.76,          !- Vertex 1
       2.0592379272,-1.8891590157, 4.76,          !- Vertex 2
       1.2888902944,-1.1188113829, 4.76,          !- Vertex 3
       1.0490208228,-1.3586808545, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 0.3696 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10019,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.8193684555,-2.1290284873, 4.76,          !- Vertex 1
       1.0490208228,-1.3586808545, 4.76,          !- Vertex 2
       1.2888902944,-1.1188113829, 4.76,          !- Vertex 3
       2.0592379272,-1.8891590157, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Crack Name
         .0007391,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 2.8388
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_1,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1757755968,-4.5584871146, 4.76,          !- Vertex 1
      -.2565367812,-3.6392482991, 4.76,           !- Vertex 2
      -1.8006350971,-2.0951499832, 4.76,          !- Vertex 3
      -2.7198739127,-3.0143887987, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 2.8388 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10020,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1757755968,-4.5584871146, 4.76,          !- Vertex 1
      -2.7198739127,-3.0143887987, 4.76,          !- Vertex 2
      -1.8006350971,-2.0951499832, 4.76,          !- Vertex 3
      -.2565367812,-3.6392482991, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_1,      !- Crack Name
         .0056776,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_1,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 6.5516
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_2,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0263059313,-3.9220910116, 4.76,           !- Vertex 1
       1.8193684555,-2.1290284873, 4.76,          !- Vertex 2
      -.0075725729,-.3020874589, 4.76,            !- Vertex 3
      -1.8006350971,-2.0951499832, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 6.5516 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10021,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0263059313,-3.9220910116, 4.76,           !- Vertex 1
      -1.8006350971,-2.0951499832, 4.76,          !- Vertex 2
      -.0075725729,-.3020874589, 4.76,            !- Vertex 3
       1.8193684555,-2.1290284873, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_2,      !- Crack Name
         .0131033,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_2,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_2,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 4.0091
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_3,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7198739127,-3.0143887987, 4.76,          !- Vertex 1
       .2322968988,-.0622179873, 4.76,            !- Vertex 2
      -.4467174916, .6167964032, 4.76,            !- Vertex 3
      -3.3988883031,-2.3353744083, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 13.769 m2, Surface Area: 4.0091 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10022,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_3,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7198739127,-3.0143887987, 4.76,          !- Vertex 1
      -3.3988883031,-2.3353744083, 4.76,          !- Vertex 2
      -.4467174916, .6167964032, 4.76,            !- Vertex 3
       .2322968988,-.0622179873, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_3,      !- Crack Name
         .0080183,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_3,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_3,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 3.8654
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_2_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9871489759,-1.2968090147, 1.83,           !- Vertex 1
       .054299267,-.3639593057, 1.83,             !- Vertex 2
       .054299267,-.3639593057, 4.76,             !- Vertex 3
       .9871489759,-1.2968090147, 4.76;           !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 3.8654 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10023,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .054299267,-.3639593057, 1.83,             !- Vertex 1
       .9871489759,-1.2968090147, 1.83,           !- Vertex 2
       .9871489759,-1.2968090147, 4.76,           !- Vertex 3
       .054299267,-.3639593057, 4.76;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Crack Name
         .019327,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_2_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0490208193,-1.358680858, 1.83,           !- Vertex 1
       .9871489759,-1.2968090147, 1.83,           !- Vertex 2
       .9871489759,-1.2968090147, 4.76,           !- Vertex 3
       1.0490208193,-1.358680858, 4.76;           !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10024,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_2_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9871489759,-1.2968090147, 1.83,           !- Vertex 1
       1.0490208193,-1.358680858, 1.83,           !- Vertex 2
       1.0490208193,-1.358680858, 4.76,           !- Vertex 3
       .9871489759,-1.2968090147, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_2_0_1,    !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_2_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_2_0_2,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .054299267,-.3639593057, 1.83,             !- Vertex 1
      -.0075725763,-.3020874624, 1.83,            !- Vertex 2
      -.0075725763,-.3020874624, 4.76,            !- Vertex 3
       .054299267,-.3639593057, 4.76;             !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.378 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_4_0_10025,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_2_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.0075725763,-.3020874624, 1.83,            !- Vertex 1
       .054299267,-.3639593057, 1.83,             !- Vertex 2
       .054299267,-.3639593057, 4.76,             !- Vertex 3
      -.0075725763,-.3020874624, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_2_0_2,    !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_2_0_2,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_2,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.7376
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_3_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_3_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0542992724,-.2402156174, 1.83,            !- Vertex 1
       .2322969007,-.0622179892, 1.83,            !- Vertex 2
       .2322969007,-.0622179892, 4.76,            !- Vertex 3
       .0542992724,-.2402156174, 4.76;            !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.7376 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_3_0_10026,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2322969007,-.0622179892, 1.83,            !- Vertex 1
       .0542992724,-.2402156174, 1.83,            !- Vertex 2
       .0542992724,-.2402156174, 4.76,            !- Vertex 3
       .2322969007,-.0622179892, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Crack Name
         .0036878,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_3_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_3_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.007572571,-.3020874608, 1.83,             !- Vertex 1
       .0542992724,-.2402156174, 1.83,            !- Vertex 2
       .0542992724,-.2402156174, 4.76,            !- Vertex 3
      -.007572571,-.3020874608, 4.76;             !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_3_0_10027,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_3_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0542992724,-.2402156174, 1.83,            !- Vertex 1
      -.007572571,-.3020874608, 1.83,             !- Vertex 2
      -.007572571,-.3020874608, 4.76,             !- Vertex 3
       .0542992724,-.2402156174, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_3_0_1,    !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_3_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_3_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 2.814 m2  (Adiabatic), Surface Area: 2.814m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_4_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2322968988,-.0622179873, 1.83,            !- Vertex 1
      -.4467174916, .6167964032, 1.83,            !- Vertex 2
      -.4467174916, .6167964032, 4.76,            !- Vertex 3
       .2322968988,-.0622179873, 4.76;            !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 9.212 m2  (Adiabatic), Surface Area: 9.212m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_8_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3988883031,-2.3353744083, 1.83,          !- Vertex 1
      -1.1757755968,-4.5584871146, 1.83,          !- Vertex 2
      -1.1757755968,-4.5584871146, 4.76,          !- Vertex 3
      -3.3988883031,-2.3353744083, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Wall - 3.809 m2 - 135.0°, Surface Area: 2.871m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_9_0_0,            !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1757755968,-4.5584871146, 1.83,          !- Vertex 1
      -.4828109512,-3.8655224691, 1.83,           !- Vertex 2
      -.4828109512,-3.8655224691, 4.76,           !- Vertex 3
      -1.1757755968,-4.5584871146, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Crack Name
         .0001402,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.294m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.1474913255,-4.5302028434, 4.155,      !- Vertex 1
         -.5702092574,-3.9529207753, 4.155,       !- Vertex 2
         -.5702092574,-3.9529207753, 4.515,       !- Vertex 3
         -1.1474913255,-4.5302028434, 4.515;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,  !- Name
         5.78,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Door, 1.876m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,  !- Door name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.17506849,-4.5577800079, 2.016,        !- Vertex 1
         -.542632093,-3.9253436108, 2.016,        !- Vertex 2
         -.542632093,-3.9253436108, 4.114,        !- Vertex 3
         -1.17506849,-4.5577800079, 4.114;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,   !- Name - Door
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .66,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,  !- Name
         4.09,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0_1_0_0_Door,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Wall - 3.809 m2 - 135.0°, Surface Area: 0.938m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_9_0_1,            !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.4828109512,-3.8655224691, 1.83,           !- Vertex 1
      -.2565367812,-3.6392482991, 1.83,           !- Vertex 2
      -.2565367812,-3.6392482991, 4.76,           !- Vertex 3
      -.4828109512,-3.8655224691, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- Crack Name
         .0001875,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_1,         !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Wall - 1.172 m2 - 225.0°, Surface Area: 0.234m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_10_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.0302626112,-3.8655224691, 1.83,           !- Vertex 1
       .0263059313,-3.9220910116, 1.83,           !- Vertex 2
       .0263059313,-3.9220910116, 4.76,           !- Vertex 3
      -.0302626112,-3.8655224691, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Crack Name
         .0000469,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Wall - 1.172 m2 - 225.0°, Surface Area: 0.938m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_10_0_1,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.2565367812,-3.6392482991, 1.83,           !- Vertex 1
      -.0302626112,-3.8655224691, 1.83,           !- Vertex 2
      -.0302626112,-3.8655224691, 4.76,           !- Vertex 3
      -.2565367812,-3.6392482991, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- Crack Name
         .0001875,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_1,        !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.2,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.3,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
          .4,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
         -.3;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Wall - 8.424 m2 - 135.0°, Surface Area: 8.424m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_11_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0263059313,-3.9220910116, 1.83,           !- Vertex 1
       2.0592379272,-1.8891590157, 1.83,          !- Vertex 2
       2.0592379272,-1.8891590157, 4.76,          !- Vertex 3
       .0263059313,-3.9220910116, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Crack Name
         .0011964,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.610m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9561513485,-2.9922455943, 3.725,       !- Vertex 1
          1.4794103666,-2.4689865762, 3.725,      !- Vertex 2
          1.4794103666,-2.4689865762, 4.55,       !- Vertex 3
          .9561513485,-2.9922455943, 4.55;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .35,                                     !- Height factor for opening factor #1 (dimensionless)
         .65,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .35,                                     !- Height factor for Opening factor #2 (dimensionless)
         .65,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,  !- Name
         5.52,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.611m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9561513485,-2.9922455943, 2.82,        !- Vertex 1
          1.4794103666,-2.4689865762, 2.82,       !- Vertex 2
          1.4794103666,-2.4689865762, 3.645,      !- Vertex 3
          .9561513485,-2.9922455943, 3.645;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,  !- Name
         4.31,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.611m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .3056131098,-3.642783833, 3.725,        !- Vertex 1
          .8288721279,-3.1195248149, 3.725,       !- Vertex 2
          .8288721279,-3.1195248149, 4.55,        !- Vertex 3
          .3056131098,-3.642783833, 4.55;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .35,                                     !- Height factor for opening factor #1 (dimensionless)
         .65,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .35,                                     !- Height factor for Opening factor #2 (dimensionless)
         .65,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,  !- Name
         5.52,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.611m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .3056131098,-3.642783833, 2.82,         !- Vertex 1
          .8288721279,-3.1195248149, 2.82,        !- Vertex 2
          .8288721279,-3.1195248149, 3.645,       !- Vertex 3
          .3056131098,-3.642783833, 3.645;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,  !- Name
         4.31,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Partition - 3.192 m2  (Adiabatic), Surface Area: 3.192m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_12_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0592379272,-1.8891590157, 1.83,          !- Vertex 1
       1.2888902944,-1.1188113829, 1.83,          !- Vertex 2
       1.2888902944,-1.1188113829, 4.76,          !- Vertex 3
       2.0592379272,-1.8891590157, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.7376
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_13_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_5_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.2888902948,-1.1188113833, 1.83,          !- Vertex 1
       1.1108926666,-1.2968090116, 1.83,          !- Vertex 2
       1.1108926666,-1.2968090116, 4.76,          !- Vertex 3
       1.2888902948,-1.1188113833, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.7376 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_5_0_10031,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1108926666,-1.2968090116, 1.83,          !- Vertex 1
       1.2888902948,-1.1188113833, 1.83,          !- Vertex 2
       1.2888902948,-1.1188113833, 4.76,          !- Vertex 3
       1.1108926666,-1.2968090116, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_13_0_0,   !- Crack Name
         .0036878,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_13_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_13_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_13_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_5_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1108926666,-1.2968090116, 1.83,          !- Vertex 1
       1.0490208232,-1.358680855, 1.83,           !- Vertex 2
       1.0490208232,-1.358680855, 4.76,           !- Vertex 3
       1.1108926666,-1.2968090116, 4.76;          !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 0.994 m2 (00 Ground floor, Chimney front), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_5_0_10032,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_13_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0490208232,-1.358680855, 1.83,           !- Vertex 1
       1.1108926666,-1.2968090116, 1.83,          !- Vertex 2
       1.1108926666,-1.2968090116, 4.76,          !- Vertex 3
       1.0490208232,-1.358680855, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_13_0_1,   !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_13_0_1,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_13_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor - Lounge Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -11.1,                                      !- Start Z
      11.9392,                                    !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Chimney front
Zone, 00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .9948,                                        !- Zone volume
    .3395,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 00 Ground floor, Chimney front, Ground floor - 0.340 m2 (Ground), Surface Area: 0.340m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYFRONT_GroundFloor_0_0_0,  !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.2588382562,-.9013760477, 1.83,           !- Vertex 1
       1.0490208228,-1.1111934811, 1.83,          !- Vertex 2
       .2399148006,-.3020874589, 1.83,            !- Vertex 3
       .449732234,-.0922700255, 1.83;             !- Vertex 4

   ! 00 Ground floor, Chimney front, Ceiling - 0.340 m2, Surface Area: 0.0373
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Surface name
      Ceiling, Suspended timber floor_Reversed,   !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0490208228,-1.1111934811, 4.76,          !- Vertex 1
       1.2588382562,-.9013760477, 4.76,           !- Vertex 2
       1.1700511498,-.8125889413, 4.76,           !- Vertex 3
       .9602337164,-1.0224063747, 4.76;           !- Vertex 4

   ! 00 Ground floor, Chimney front, Ceiling - 0.340 m2, Surface Area: 0.0373 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10033,      !- Surface name
      Floor, Suspended timber floor_Reversed_Rev, !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0490208228,-1.1111934811, 4.76,          !- Vertex 1
       .9602337164,-1.0224063747, 4.76,           !- Vertex 2
       1.1700511498,-.8125889413, 4.76,           !- Vertex 3
       1.2588382562,-.9013760477, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Crack Name
         .0000745,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney front, Ceiling - 0.340 m2, Surface Area: 0.3023
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_1_0,   !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Floor_0_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9602337164,-1.0224063747, 4.76,           !- Vertex 1
       1.1700511498,-.8125889413, 4.76,           !- Vertex 2
       .449732234,-.0922700255, 4.76,             !- Vertex 3
       .2399148006,-.3020874589, 4.76;            !- Vertex 4

   ! 00 Ground floor, Chimney front, Ceiling - 0.340 m2, Surface Area: 0.3023 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Floor_0_0_10034,  !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9602337164,-1.0224063747, 4.76,           !- Vertex 1
       .2399148006,-.3020874589, 4.76,            !- Vertex 2
       .449732234,-.0922700255, 4.76,             !- Vertex 3
       1.1700511498,-.8125889413, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_1_0,   !- Crack Name
         .0006045,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_1_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEYFRONT_Ceiling_1_1_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney front, Partition - 3.353 m2  (Adiabatic), Surface Area: 3.353m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYFRONT_Partition_2_0_0, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.2588382562,-.9013760477, 1.83,           !- Vertex 1
       .449732234,-.0922700255, 1.83,             !- Vertex 2
       .449732234,-.0922700255, 4.76,             !- Vertex 3
       1.2588382562,-.9013760477, 4.76;           !- Vertex 4

! Negative linear conduction rate for zone 00GROUNDFLOOR:CHIMNEYFRONT = -.009 W/K


! 00 Ground floor - Kitchen
Zone, 00GROUNDFLOOR:KITCHEN,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    39.9324,                                      !- Zone volume
    13.6288,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:KITCHEN,          !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Occ,                           !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       3,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 4171,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 4171,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 4171,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 4171,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:KITCHEN General lighting,!- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:KITCHEN Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Equip,                         !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      300,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:KITCHEN,                  !- Name
      DHW 00GROUNDFLOOR:KITCHEN,                  !- End-Use Subcategory
       3.31255555555556E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,!- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:KITCHEN,   !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:KITCHEN Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:KITCHEN Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:KITCHEN Ref Point 1,  !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      -4.265,                                     !- X-Coordinate of Reference Point {m}
      1.07,                                       !- Y-coordinate of Reference Point {m}
      2.63;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:KITCHEN,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Kitchen_Occ;                           !- Venting Availability Schedule Name


   ! 00 Ground floor, Kitchen, External floor - 13.629 m2, Surface Area: 0.490m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_GroundFloor_0_0_0,    !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9531111399, 3.1196545175, 1.83,          !- Vertex 1
      -3.2709237475, 2.8018419099, 1.83,          !- Vertex 2
      -4.0416474904, 3.5725656527, 1.83,          !- Vertex 3
      -3.7238348828, 3.8903782604, 1.83;          !- Vertex 4

   ! 00 Ground floor, Kitchen, External floor - 13.629 m2, Surface Area: 10.609m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_GroundFloor_0_0_1,    !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0267644234, 1.5576825857, 1.83,          !- Vertex 1
      -4.6593548602,-1.0749078512, 1.83,          !- Vertex 2
      -6.6742379273, .9399752159, 1.83,           !- Vertex 3
      -4.0416474904, 3.5725656527, 1.83;          !- Vertex 4

   ! 00 Ground floor, Kitchen, External floor - 13.629 m2, Surface Area: 2.530m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_GroundFloor_0_0_2,    !- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2786555039, 1.4487344154, 1.83,          !- Vertex 1
      -4.2308263154,-1.503436396, 1.83,           !- Vertex 2
      -4.6593548602,-1.0749078512, 1.83,          !- Vertex 3
      -1.7071840488, 1.8772629603, 1.83;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 0.6047
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.2308263154,-1.503436396, 4.76,           !- Vertex 1
      -3.6137400469,-.8863501276, 4.76,           !- Vertex 2
      -4.1036908496,-.3963993249, 4.76,           !- Vertex 3
      -4.720777118,-1.0134855934, 4.76;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 0.6047 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10036,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.2308263154,-1.503436396, 4.76,           !- Vertex 1
      -4.720777118,-1.0134855934, 4.76,           !- Vertex 2
      -4.1036908496,-.3963993249, 4.76,           !- Vertex 3
      -3.6137400469,-.8863501276, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Crack Name
         .0012094,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 0.2739
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5982358785, 1.1291540409, 4.76,          !- Vertex 1
      -1.2786555039, 1.4487344154, 4.76,          !- Vertex 2
      -1.7071840488, 1.8772629603, 4.76,          !- Vertex 3
      -2.0267644234, 1.5576825857, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 0.2739 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10037,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5982358785, 1.1291540409, 4.76,          !- Vertex 1
      -2.0267644234, 1.5576825857, 4.76,          !- Vertex 2
      -1.7071840488, 1.8772629603, 4.76,          !- Vertex 3
      -1.2786555039, 1.4487344154, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Crack Name
         .0005478,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.975
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_1_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6137400469,-.8863501276, 4.76,           !- Vertex 1
      -1.5982358785, 1.1291540409, 4.76,          !- Vertex 2
      -2.0881866811, 1.6191048435, 4.76,          !- Vertex 3
      -4.1036908496,-.3963993249, 4.76;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.975 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10038,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6137400469,-.8863501276, 4.76,           !- Vertex 1
      -4.1036908496,-.3963993249, 4.76,           !- Vertex 2
      -2.0881866811, 1.6191048435, 4.76,          !- Vertex 3
      -1.5982358785, 1.1291540409, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_1,     !- Crack Name
         .00395,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_1,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 7.5834
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Floor_0_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.720777118,-1.0134855934, 4.76,           !- Vertex 1
      -2.7797690037, .927522521, 4.76,            !- Vertex 2
      -4.7332298129, 2.8809833302, 4.76,          !- Vertex 3
      -6.6742379273, .9399752159, 4.76;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 7.5834 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM2_Floor_0_0_10039,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.720777118,-1.0134855934, 4.76,           !- Vertex 1
      -6.6742379273, .9399752159, 4.76,           !- Vertex 2
      -4.7332298129, 2.8809833302, 4.76,          !- Vertex 3
      -2.7797690037, .927522521, 4.76;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Crack Name
         .0151667,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.6356
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_3_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10040,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7797690037, .927522521, 4.76,            !- Vertex 1
      -2.0885993487, 1.619517511, 4.76,           !- Vertex 2
      -3.2709237475, 2.8018419099, 4.76,          !- Vertex 3
      -3.96250607, 2.1102595874, 4.76;            !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.6356 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10040,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7797690037, .927522521, 4.76,            !- Vertex 1
      -3.96250607, 2.1102595874, 4.76,            !- Vertex 2
      -3.2709237475, 2.8018419099, 4.76,          !- Vertex 3
      -2.0885993487, 1.619517511, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_0,     !- Crack Name
         .0032713,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.5559
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_3_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10041,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.96250607, 2.1102595874, 4.76,            !- Vertex 1
      -2.9531111399, 3.1196545175, 4.76,          !- Vertex 2
      -3.7238348828, 3.8903782604, 4.76,          !- Vertex 3
      -4.7332298129, 2.8809833302, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling/roof - 13.629 m2, Surface Area: 1.5559 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10041,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_3_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.96250607, 2.1102595874, 4.76,            !- Vertex 1
      -4.7332298129, 2.8809833302, 4.76,          !- Vertex 2
      -3.7238348828, 3.8903782604, 4.76,          !- Vertex 3
      -2.9531111399, 3.1196545175, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_1,     !- Crack Name
         .0031119,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_1,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_3_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 4.6426
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_2_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0886362647, 1.6195544311, 1.83,          !- Vertex 1
      -3.2090519022, 2.7399700685, 1.83,          !- Vertex 2
      -3.2090519022, 2.7399700685, 4.76,          !- Vertex 3
      -2.0886362647, 1.6195544311, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 4.6426 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10042,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2090519022, 2.7399700685, 1.83,          !- Vertex 1
      -2.0886362647, 1.6195544311, 1.83,          !- Vertex 2
      -2.0886362647, 1.6195544311, 4.76,          !- Vertex 3
      -3.2090519022, 2.7399700685, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_2_0_0,   !- Crack Name
         .023213,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_2_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0267644213, 1.5576825877, 1.83,          !- Vertex 1
      -2.0886362647, 1.6195544311, 1.83,          !- Vertex 2
      -2.0886362647, 1.6195544311, 4.76,          !- Vertex 3
      -2.0267644213, 1.5576825877, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10043,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_2_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0886362647, 1.6195544311, 1.83,          !- Vertex 1
      -2.0267644213, 1.5576825877, 1.83,          !- Vertex 2
      -2.0267644213, 1.5576825877, 4.76,          !- Vertex 3
      -2.0886362647, 1.6195544311, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_2_0_1,   !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_2_0_1,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_2_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_2_0_2,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10044,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2090519022, 2.7399700685, 1.83,          !- Vertex 1
      -3.2709237455, 2.8018419119, 1.83,          !- Vertex 2
      -3.2709237455, 2.8018419119, 4.76,          !- Vertex 3
      -3.2090519022, 2.7399700685, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 5.155 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_4_0_10044,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_2_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2709237455, 2.8018419119, 1.83,          !- Vertex 1
      -3.2090519022, 2.7399700685, 1.83,          !- Vertex 2
      -3.2090519022, 2.7399700685, 4.76,          !- Vertex 3
      -3.2709237455, 2.8018419119, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_2_0_2,   !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_2_0_2,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_2_0_2,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 1.317 m2 (00 Ground floor, Chimney rear), Surface Area: 1.0605
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_3_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_3_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2090519065, 2.8637137556, 1.83,          !- Vertex 1
      -2.9531111423, 3.1196545199, 1.83,          !- Vertex 2
      -2.9531111423, 3.1196545199, 4.76,          !- Vertex 3
      -3.2090519065, 2.8637137556, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.317 m2 (00 Ground floor, Chimney rear), Surface Area: 1.0605 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_3_0_10045,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9531111423, 3.1196545199, 1.83,          !- Vertex 1
      -3.2090519065, 2.8637137556, 1.83,          !- Vertex 2
      -3.2090519065, 2.8637137556, 4.76,          !- Vertex 3
      -2.9531111423, 3.1196545199, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Crack Name
         .0053026,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 1.317 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_3_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_3_0_10046,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2709237499, 2.8018419122, 1.83,          !- Vertex 1
      -3.2090519065, 2.8637137556, 1.83,          !- Vertex 2
      -3.2090519065, 2.8637137556, 4.76,          !- Vertex 3
      -3.2709237499, 2.8018419122, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.317 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_3_0_10046,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_3_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2090519065, 2.8637137556, 1.83,          !- Vertex 1
      -3.2709237499, 2.8018419122, 1.83,          !- Vertex 2
      -3.2709237499, 2.8018419122, 4.76,          !- Vertex 3
      -3.2090519065, 2.8637137556, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_3_0_1,   !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_3_0_1,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_3_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 3.194 m2  (Adiabatic), Surface Area: 3.194m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9531111399, 3.1196545175, 1.83,          !- Vertex 1
      -3.7238348828, 3.8903782604, 1.83,          !- Vertex 2
      -3.7238348828, 3.8903782604, 4.76,          !- Vertex 3
      -2.9531111399, 3.1196545175, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Wall - 12.225 m2 - 315.0°, Surface Area: 12.225m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Wall_5_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.7238348828, 3.8903782604, 1.83,          !- Vertex 1
      -6.6742379273, .9399752159, 1.83,           !- Vertex 2
      -6.6742379273, .9399752159, 4.76,           !- Vertex 3
      -3.7238348828, 3.8903782604, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Crack Name
         .0016546,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Name
         4.39,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.731m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.5281688464, 3.0860442968, 3.74,       !- Vertex 1
         -5.2777020344, 2.3365111087, 3.74,       !- Vertex 2
         -5.2777020344, 2.3365111087, 4.43,       !- Vertex 3
         -4.5281688464, 3.0860442968, 4.43;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .31,                                     !- Height factor for opening factor #1 (dimensionless)
         .69,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .31,                                     !- Height factor for Opening factor #2 (dimensionless)
         .69,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,  !- Name
         5.45,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.731m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.5281688464, 3.0860442968, 2.97,       !- Vertex 1
         -5.2777020344, 2.3365111087, 2.97,       !- Vertex 2
         -5.2777020344, 2.3365111087, 3.66,       !- Vertex 3
         -4.5281688464, 3.0860442968, 3.66;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,  !- Name
         4.42,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.396m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.9954154173, 1.6187977258, 4.155,      !- Vertex 1
         -6.645953656, .9682594871, 4.155,        !- Vertex 2
         -6.645953656, .9682594871, 4.585,        !- Vertex 3
         -5.9954154173, 1.6187977258, 4.585;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,  !- Name
         5.83,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Door, 2.094m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,  !- Door name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.9678382529, 1.6463748903, 2.016,      !- Vertex 1
         -6.6735308205, .9406823227, 2.016,       !- Vertex 2
         -6.6735308205, .9406823227, 4.114,       !- Vertex 3
         -5.9678382529, 1.6463748903, 4.114;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,   !- Name - Door
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .66,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,  !- Name
         4.09,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_5_0_0_3_0_0_Door,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! 00 Ground floor, Kitchen, Partition - 10.125 m2  (Adiabatic), Surface Area: 10.125m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_6_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.6742379273, .9399752159, 1.83,           !- Vertex 1
      -4.2308263154,-1.503436396, 1.83,           !- Vertex 2
      -4.2308263154,-1.503436396, 4.76,           !- Vertex 3
      -6.6742379273, .9399752159, 4.76;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.776 m2  (Adiabatic), Surface Area: 1.776m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_10_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2786555039, 1.4487344154, 1.83,          !- Vertex 1
      -1.7071840488, 1.8772629603, 1.83,          !- Vertex 2
      -1.7071840488, 1.8772629603, 4.76,          !- Vertex 3
      -1.2786555039, 1.4487344154, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.324 m2 (00 Ground floor, Chimney rear), Surface Area: 1.0679
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_11_0_0,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_5_0_10050,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7071840518, 1.8772629633, 1.83,          !- Vertex 1
      -1.964892583, 1.6195544321, 1.83,           !- Vertex 2
      -1.964892583, 1.6195544321, 4.76,           !- Vertex 3
      -1.7071840518, 1.8772629633, 4.76;          !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.324 m2 (00 Ground floor, Chimney rear), Surface Area: 1.0679 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_5_0_10050,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.964892583, 1.6195544321, 1.83,           !- Vertex 1
      -1.7071840518, 1.8772629633, 1.83,          !- Vertex 2
      -1.7071840518, 1.8772629633, 4.76,          !- Vertex 3
      -1.964892583, 1.6195544321, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_11_0_0,  !- Crack Name
         .0053393,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_11_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_11_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 1.324 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_11_0_1,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_5_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.964892583, 1.6195544321, 1.83,           !- Vertex 1
      -2.0267644264, 1.5576825888, 1.83,          !- Vertex 2
      -2.0267644264, 1.5576825888, 4.76,          !- Vertex 3
      -1.964892583, 1.6195544321, 4.76;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 1.324 m2 (00 Ground floor, Chimney rear), Surface Area: 0.2564 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEYREAR_Partition_5_0_10051,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_11_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0267644264, 1.5576825888, 1.83,          !- Vertex 1
      -1.964892583, 1.6195544321, 1.83,           !- Vertex 2
      -1.964892583, 1.6195544321, 4.76,           !- Vertex 3
      -2.0267644264, 1.5576825888, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_11_0_1,  !- Crack Name
         .0012819,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_11_0_1,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_11_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor - Kitchen Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -12.2,                                      !- Start Z
      9.9127,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Chimney rear
Zone, 00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.691,                                        !- Zone volume
    .5771,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 00 Ground floor, Chimney rear, Ground floor - 0.577 m2 (Ground), Surface Area: 0.577m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYREAR_GroundFloor_0_0_0,!- Surface name
      Floor, BRE Suspended timber floor,          !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.737236087, 2.0946982955, 1.83,           !- Vertex 1
      -2.0267644234, 1.8051699591, 1.83,          !- Vertex 2
      -3.0234363741, 2.8018419099, 1.83,          !- Vertex 3
      -2.7339080377, 3.0913702463, 1.83;          !- Vertex 4

   ! 00 Ground floor, Chimney rear, Ceiling - 0.577 m2, Surface Area: 0.3921
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_0_0,    !- Surface name
      Ceiling, Suspended timber floor_Reversed,   !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3462806563, 2.124686192, 4.76,           !- Vertex 1
      -2.0567523199, 2.4142145284, 4.76,          !- Vertex 2
      -2.7339080377, 3.0913702463, 4.76,          !- Vertex 3
      -3.0234363741, 2.8018419099, 4.76;          !- Vertex 4

   ! 00 Ground floor, Chimney rear, Ceiling - 0.577 m2, Surface Area: 0.3921 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10052,      !- Surface name
      Floor, Suspended timber floor_Reversed_Rev, !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3462806563, 2.124686192, 4.76,           !- Vertex 1
      -3.0234363741, 2.8018419099, 4.76,          !- Vertex 2
      -2.7339080377, 3.0913702463, 4.76,          !- Vertex 3
      -2.0567523199, 2.4142145284, 4.76;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_0_0, !- Crack Name
         .0007842,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_0_0, !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney rear, Ceiling - 0.577 m2, Surface Area: 0.185
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_1_0,    !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Floor_0_0_10053,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0267644234, 1.8051699591, 4.76,          !- Vertex 1
      -1.737236087, 2.0946982955, 4.76,           !- Vertex 2
      -2.0567523199, 2.4142145284, 4.76,          !- Vertex 3
      -2.3462806563, 2.124686192, 4.76;           !- Vertex 4

   ! 00 Ground floor, Chimney rear, Ceiling - 0.577 m2, Surface Area: 0.185 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Floor_0_0_10053,   !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0267644234, 1.8051699591, 4.76,          !- Vertex 1
      -2.3462806563, 2.124686192, 4.76,           !- Vertex 2
      -2.0567523199, 2.4142145284, 4.76,          !- Vertex 3
      -1.737236087, 2.0946982955, 4.76;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_1_0, !- Crack Name
         .00037,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_1_0, !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEYREAR_Ceiling_1_1_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney rear, Partition - 4.130 m2  (Adiabatic), Surface Area: 4.130m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEYREAR_Partition_2_0_0,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.737236087, 2.0946982955, 1.83,           !- Vertex 1
      -2.7339080377, 3.0913702463, 1.83,          !- Vertex 2
      -2.7339080377, 3.0913702463, 4.76,          !- Vertex 3
      -1.737236087, 2.0946982955, 4.76;           !- Vertex 4

! Negative linear conduction rate for zone 00GROUNDFLOOR:CHIMNEYREAR = -.011 W/K


! 01 First floor - Stairs up
Zone, 01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    6.424,                                        !- Zone volume
    2.4851,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:STAIRSUP General lighting,!- Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:STAIRSUP,                  !- Name
      DHW 01FIRSTFLOOR:STAIRSUP,                  !- End-Use Subcategory
       1.10957089297887E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:STAIRSUP,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:STAIRSUP,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:STAIRSUP,   !- Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:STAIRSUP Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:STAIRSUP Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:STAIRSUP Ref Point 1,  !- Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      -2.971,                                     !- X-Coordinate of Reference Point {m}
      -1.149,                                     !- Y-coordinate of Reference Point {m}
      5.745;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:STAIRSUP,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 0.054
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Floor_1_0_10055,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.6200143909,-1.3252681641, 7.53,          !- Vertex 1
      -1.8067059907,-.5119597638, 7.53,           !- Vertex 2
      -2.3335005427, .0148347881, 7.53,           !- Vertex 3
      -3.1468089429,-.7984736121, 7.53;           !- Vertex 4

   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 0.054 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:STAIRS_Floor_1_0_10055,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.6200143909,-1.3252681641, 7.53,          !- Vertex 1
      -3.1468089429,-.7984736121, 7.53,           !- Vertex 2
      -2.3335005427, .0148347881, 7.53,           !- Vertex 3
      -1.8067059907,-.5119597638, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Crack Name
         .0001079,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.803m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Base surface
         02SECONDFLOOR:STAIRS_Floor_1_0_0_0_0_0_Hole_10057,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.5906962659,-1.2810471838, 7.53,       !- Vertex 1
         -1.8155716319,-.5059225498, 7.53,        !- Vertex 2
         -2.3335005427, .012006361, 7.53,         !- Vertex 3
         -3.1086251767,-.763118273, 7.53;         !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.803m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:STAIRS_Floor_1_0_0_0_0_0_Hole_10057,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         02SECONDFLOOR:STAIRS_Floor_1_0_10055,    !- Base surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.5906962659,-1.2810471838, 7.53,       !- Vertex 1
         -3.1086251767,-.763118273, 7.53,         !- Vertex 2
         -2.3335005427, .012006361, 7.53,         !- Vertex 3
         -1.8155716319,-.5059225498, 7.53;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 0.3575
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10057,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.959290044,-1.6645438172, 7.53,           !- Vertex 1
      -2.6200143909,-1.3252681641, 7.53,          !- Vertex 2
      -3.1468089429,-.7984736121, 7.53,           !- Vertex 3
      -3.486084596,-1.1377492652, 7.53;           !- Vertex 4

   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 0.3575 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10057,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.959290044,-1.6645438172, 7.53,           !- Vertex 1
      -3.486084596,-1.1377492652, 7.53,           !- Vertex 2
      -3.1468089429,-.7984736121, 7.53,           !- Vertex 3
      -2.6200143909,-1.3252681641, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_0,     !- Crack Name
         .0007149,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 1.2708
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5145044691,-2.2197582423, 7.53,          !- Vertex 1
      -2.959290044,-1.6645438172, 7.53,           !- Vertex 2
      -4.1036908496,-.5201430116, 7.53,           !- Vertex 3
      -4.6589052747,-1.0753574367, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Ceiling - 2.485 m2, Surface Area: 1.2708 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10058,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5145044691,-2.2197582423, 7.53,          !- Vertex 1
      -4.6589052747,-1.0753574367, 7.53,          !- Vertex 2
      -4.1036908496,-.5201430116, 7.53,           !- Vertex 3
      -2.959290044,-1.6645438172, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_1,     !- Crack Name
         .0025416,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_1,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_1_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 1.926 m2 (01 First floor, Landing), Surface Area: 1.9258
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_8_0_10059,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8067059935,-.5119597667, 4.945,          !- Vertex 1
      -2.3335005455, .0148347853, 4.945,          !- Vertex 2
      -2.3335005455, .0148347853, 7.53,           !- Vertex 3
      -1.8067059935,-.5119597667, 7.53;           !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 1.926 m2 (01 First floor, Landing), Surface Area: 1.9258 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_8_0_10059,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3335005455, .0148347853, 4.945,          !- Vertex 1
      -1.8067059935,-.5119597667, 4.945,          !- Vertex 2
      -1.8067059935,-.5119597667, 7.53,           !- Vertex 3
      -2.3335005455, .0148347853, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,   !- Crack Name
         .0096291,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 4.214 m2 (01 First floor, Landing), Surface Area: 3.9874
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_7_0_10060,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.3335005461, .0148347916, 4.945,          !- Vertex 1
      -3.4242127561,-1.0758774184, 4.945,         !- Vertex 2
      -3.4242127561,-1.0758774184, 7.53,          !- Vertex 3
      -2.3335005461, .0148347916, 7.53;           !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 4.214 m2 (01 First floor, Landing), Surface Area: 3.9874 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_7_0_10060,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4242127561,-1.0758774184, 4.945,         !- Vertex 1
      -2.3335005461, .0148347916, 4.945,          !- Vertex 2
      -2.3335005461, .0148347916, 7.53,           !- Vertex 3
      -3.4242127561,-1.0758774184, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,   !- Crack Name
         .0199368,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 4.214 m2 (01 First floor, Landing), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_3_0_1,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_7_0_10061,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4242127561,-1.0758774184, 4.945,         !- Vertex 1
      -3.4860845995,-1.1377492617, 4.945,         !- Vertex 2
      -3.4860845995,-1.1377492617, 7.53,          !- Vertex 3
      -3.4242127561,-1.0758774184, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 4.214 m2 (01 First floor, Landing), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_7_0_10061,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_3_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4860845995,-1.1377492617, 4.945,         !- Vertex 1
      -3.4242127561,-1.0758774184, 4.945,         !- Vertex 2
      -3.4242127561,-1.0758774184, 7.53,          !- Vertex 3
      -3.4860845995,-1.1377492617, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_3_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 2.258 m2 (01 First floor, Landing), Surface Area: 0.5705
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_6_0_10062,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5479564422,-1.0758774247, 4.945,         !- Vertex 1
      -4.1036908524,-.5201430145, 4.945,          !- Vertex 2
      -4.1036908524,-.5201430145, 7.53,           !- Vertex 3
      -3.5479564422,-1.0758774247, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 2.258 m2 (01 First floor, Landing), Surface Area: 0.5705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_6_0_10062,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1036908524,-.5201430145, 4.945,          !- Vertex 1
      -3.5479564422,-1.0758774247, 4.945,         !- Vertex 2
      -3.5479564422,-1.0758774247, 7.53,          !- Vertex 3
      -4.1036908524,-.5201430145, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,   !- Crack Name
         .0028526,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.461m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0,   !- Base surface
         01FIRSTFLOOR:LANDING_Partition_6_0_0_0_0_0_Door_10064,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.6105353924,-1.0132984746, 4.946,      !- Vertex 1
         -4.1029837456,-.5208501213, 4.946,       !- Vertex 2
         -4.1029837456,-.5208501213, 7.044,       !- Vertex 3
         -3.6105353924,-1.0132984746, 7.044;      !- Vertex 4

      ! Door, 1.461m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_6_0_0_0_0_0_Door_10064,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_6_0_10062,!- Base surface
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.1029837456,-.5208501213, 4.946,       !- Vertex 1
         -3.6105353924,-1.0132984746, 4.946,      !- Vertex 2
         -3.6105353924,-1.0132984746, 7.044,      !- Vertex 3
         -4.1029837456,-.5208501213, 7.044;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Stairs up, Partition - 2.258 m2 (01 First floor, Landing), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_4_0_1,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_6_0_10064,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.4860845989,-1.1377492681, 4.945,         !- Vertex 1
      -3.5479564422,-1.0758774247, 4.945,         !- Vertex 2
      -3.5479564422,-1.0758774247, 7.53,          !- Vertex 3
      -3.4860845989,-1.1377492681, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 2.258 m2 (01 First floor, Landing), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_6_0_10064,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_4_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5479564422,-1.0758774247, 4.945,         !- Vertex 1
      -3.4860845989,-1.1377492681, 4.945,         !- Vertex 2
      -3.4860845989,-1.1377492681, 7.53,          !- Vertex 3
      -3.5479564422,-1.0758774247, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 2.030 m2 (01 First floor, Bedroom 2), Surface Area: 2.0297
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_5_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_5_0_10065,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1036908463,-.5201430149, 4.945,          !- Vertex 1
      -4.6589052714,-1.07535744, 4.945,           !- Vertex 2
      -4.6589052714,-1.07535744, 7.53,            !- Vertex 3
      -4.1036908463,-.5201430149, 7.53;           !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 2.030 m2 (01 First floor, Bedroom 2), Surface Area: 2.0297 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM2_Partition_5_0_10065,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
