      4,                                          !- Number vertices
      -4.6589052714,-1.07535744, 4.945,           !- Vertex 1
      -4.1036908463,-.5201430149, 4.945,          !- Vertex 2
      -4.1036908463,-.5201430149, 7.53,           !- Vertex 3
      -4.6589052714,-1.07535744, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_5_0_0,   !- Crack Name
         .0101486,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs up, Partition - 4.184 m2  (Adiabatic), Surface Area: 4.184m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_6_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.6589052747,-1.0753574367, 4.945,         !- Vertex 1
      -3.5145044691,-2.2197582423, 4.945,         !- Vertex 2
      -3.5145044691,-2.2197582423, 7.53,          !- Vertex 3
      -4.6589052747,-1.0753574367, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 6.243 m2 (01 First floor, Bedroom 1), Surface Area: 6.2433
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_7_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_6_0_10067,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5145044726,-2.2197582388, 4.945,         !- Vertex 1
      -1.8067059942,-.5119597604, 4.945,          !- Vertex 2
      -1.8067059942,-.5119597604, 7.53,           !- Vertex 3
      -3.5145044726,-2.2197582388, 7.53;          !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 6.243 m2 (01 First floor, Bedroom 1), Surface Area: 6.2433 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Partition_6_0_10067,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8067059942,-.5119597604, 4.945,          !- Vertex 1
      -3.5145044726,-2.2197582388, 4.945,         !- Vertex 2
      -3.5145044726,-2.2197582388, 7.53,          !- Vertex 3
      -1.8067059942,-.5119597604, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Partition_7_0_0,   !- Crack Name
         .0312164,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 01FIRSTFLOOR:STAIRSUP = -.025 W/K


! 01 First floor - Landing
Zone, 01FIRSTFLOOR:LANDING,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    9.5731,                                       !- Zone volume
    3.2501,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:LANDING General lighting, !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:LANDING,                   !- Name
      DHW 01FIRSTFLOOR:LANDING,                   !- End-Use Subcategory
       1.45113531015678E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:LANDING, !- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:LANDING,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:LANDING,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:LANDING,    !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:LANDING Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:LANDING Ref Point 1,           !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:LANDING Ref Point 1,  !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      -2.55,                                      !- X-Coordinate of Reference Point {m}
      .54,                                        !- Y-coordinate of Reference Point {m}
      5.745;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:LANDING,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.3765
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_1_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Floor_1_0_10068,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.682962304,-.3882160771, 7.53,            !- Vertex 1
      -.5623336577, .7324125692, 7.53,            !- Vertex 2
      -1.1764827035, 1.3465616151, 7.53,          !- Vertex 3
      -2.2971113499, .2259329687, 7.53;           !- Vertex 4

   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.3765 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:STAIRS_Floor_1_0_10068,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.682962304,-.3882160771, 7.53,            !- Vertex 1
      -2.2971113499, .2259329687, 7.53,           !- Vertex 2
      -1.1764827035, 1.3465616151, 7.53,          !- Vertex 3
      -.5623336577, .7324125692, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_1_0,      !- Crack Name
         .0027529,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_1_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_1_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.136
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_2_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10069,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.486084596,-.8902618918, 7.53,            !- Vertex 1
      -2.3335005427, .2623221616, 7.53,           !- Vertex 2
      -2.8252516826, .7540733015, 7.53,           !- Vertex 3
      -3.9799471629,-.3963993249, 7.53;           !- Vertex 4

   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.136 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10069,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.486084596,-.8902618918, 7.53,            !- Vertex 1
      -3.9799471629,-.3963993249, 7.53,           !- Vertex 2
      -2.8252516826, .7540733015, 7.53,           !- Vertex 3
      -2.3335005427, .2623221616, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_2_0,      !- Crack Name
         .002272,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_2_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_2_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.1814
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_2_1,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10070,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2971113499, .2259329687, 7.53,           !- Vertex 1
      -1.1764827035, 1.3465616151, 7.53,          !- Vertex 2
      -1.7025701487, 1.8726490603, 7.53,          !- Vertex 3
      -2.8252516826, .7540733015, 7.53;           !- Vertex 4

   ! 01 First floor, Landing, Ceiling - 3.703 m2, Surface Area: 1.1814 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10070,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2971113499, .2259329687, 7.53,           !- Vertex 1
      -2.8252516826, .7540733015, 7.53,           !- Vertex 2
      -1.7025701487, 1.8726490603, 7.53,          !- Vertex 3
      -1.1764827035, 1.3465616151, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_2_1,      !- Crack Name
         .0023628,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_2_1,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_2_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 4.184 m2  (Adiabatic), Surface Area: 4.184m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5623336577, .7324125692, 4.945,           !- Vertex 1
      -1.7067344632, 1.8768133747, 4.945,         !- Vertex 2
      -1.7067344632, 1.8768133747, 7.53,          !- Vertex 3
      -.5623336577, .7324125692, 7.53;            !- Vertex 4

   ! 01 First floor, Landing, Partition - 0.724 m2 (01 First floor, Chimney rear), Surface Area: 0.7238
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_3_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_5_0_10072,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7067344599, 1.8768133714, 4.945,         !- Vertex 1
      -1.9047243587, 1.6788234727, 4.945,         !- Vertex 2
      -1.9047243587, 1.6788234727, 7.53,          !- Vertex 3
      -1.7067344599, 1.8768133714, 7.53;          !- Vertex 4

   ! 01 First floor, Landing, Partition - 0.724 m2 (01 First floor, Chimney rear), Surface Area: 0.7238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Partition_5_0_10072,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9047243587, 1.6788234727, 4.945,         !- Vertex 1
      -1.7067344599, 1.8768133714, 4.945,         !- Vertex 2
      -1.7067344599, 1.8768133714, 7.53,          !- Vertex 3
      -1.9047243587, 1.6788234727, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_3_0_0,    !- Crack Name
         .003619,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_3_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_3_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 2.973 m2 (01 First floor, Bathroom), Surface Area: 1.2985
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_4_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_5_0_10073,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9047243587, 1.6788234727, 4.945,         !- Vertex 1
      -2.717897157, .8656506744, 4.945,           !- Vertex 2
      -2.717897157, .8656506744, 7.53,            !- Vertex 3
      -1.9047243587, 1.6788234727, 7.53;          !- Vertex 4

   ! 01 First floor, Landing, Partition - 2.973 m2 (01 First floor, Bathroom), Surface Area: 1.2985 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_5_0_10073,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.717897157, .8656506744, 4.945,           !- Vertex 1
      -1.9047243587, 1.6788234727, 4.945,         !- Vertex 2
      -1.9047243587, 1.6788234727, 7.53,          !- Vertex 3
      -2.717897157, .8656506744, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Crack Name
         .0064927,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Base surface
         01FIRSTFLOOR:BATHROOM_Partition_5_0_0_0_0_0_Door_10075,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.1140279659, 1.4695198655, 4.946,      !- Vertex 1
         -2.6782991773, .9052486541, 4.946,       !- Vertex 2
         -2.6782991773, .9052486541, 7.044,       !- Vertex 3
         -2.1140279659, 1.4695198655, 7.044;      !- Vertex 4

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Partition_5_0_0_0_0_0_Door_10075,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Partition_5_0_10073,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.6782991773, .9052486541, 4.946,       !- Vertex 1
         -2.1140279659, 1.4695198655, 4.946,      !- Vertex 2
         -2.1140279659, 1.4695198655, 7.044,      !- Vertex 3
         -2.6782991773, .9052486541, 7.044;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Landing, Partition - 4.614 m2 (01 First floor, Bedroom 2), Surface Area: 2.9395
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_5_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_6_0_10075,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.717897157, .8656506744, 4.945,           !- Vertex 1
      -3.9799471596,-.3963993282, 4.945,          !- Vertex 2
      -3.9799471596,-.3963993282, 7.53,           !- Vertex 3
      -2.717897157, .8656506744, 7.53;            !- Vertex 4

   ! 01 First floor, Landing, Partition - 4.614 m2 (01 First floor, Bedroom 2), Surface Area: 2.9395 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM2_Partition_6_0_10075,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.9799471596,-.3963993282, 4.945,          !- Vertex 1
      -2.717897157, .8656506744, 4.945,           !- Vertex 2
      -2.717897157, .8656506744, 7.53,            !- Vertex 3
      -3.9799471596,-.3963993282, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Crack Name
         .0146976,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Base surface
         01FIRSTFLOOR:BEDROOM2_Partition_6_0_0_0_0_0_Door_10077,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.7574951368, .8260526946, 4.946,       !- Vertex 1
         -3.3217663482, .2617814832, 4.946,       !- Vertex 2
         -3.3217663482, .2617814832, 7.044,       !- Vertex 3
         -2.7574951368, .8260526946, 7.044;       !- Vertex 4

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Partition_6_0_0_0_0_0_Door_10077,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM2_Partition_6_0_10075,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.3217663482, .2617814832, 4.946,       !- Vertex 1
         -2.7574951368, .8260526946, 4.946,       !- Vertex 2
         -2.7574951368, .8260526946, 7.044,       !- Vertex 3
         -3.3217663482, .2617814832, 7.044;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Landing, Partition - 4.097 m2 (01 First floor, Bedroom 1), Surface Area: 2.4225
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_9_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_5_0_10077,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6829623075,-.3882160737, 4.945,          !- Vertex 1
      -.5623336611, .7324125727, 4.945,           !- Vertex 2
      -.5623336611, .7324125727, 7.53,            !- Vertex 3
      -1.6829623075,-.3882160737, 7.53;           !- Vertex 4

   ! 01 First floor, Landing, Partition - 4.097 m2 (01 First floor, Bedroom 1), Surface Area: 2.4225 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Partition_5_0_10077,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5623336611, .7324125727, 4.945,           !- Vertex 1
      -1.6829623075,-.3882160737, 4.945,          !- Vertex 2
      -1.6829623075,-.3882160737, 7.53,           !- Vertex 3
      -.5623336611, .7324125727, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Crack Name
         .0121126,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Base surface
         01FIRSTFLOOR:BEDROOM1_Partition_5_0_0_0_0_0_Door_10079,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.1980226574, .0967235764, 4.946,       !- Vertex 1
         -.633751446, .6609947878, 4.946,         !- Vertex 2
         -.633751446, .6609947878, 7.044,         !- Vertex 3
         -1.1980226574, .0967235764, 7.044;       !- Vertex 4

      ! Door, 1.674m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Partition_5_0_0_0_0_0_Door_10079,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM1_Partition_5_0_10077,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.633751446, .6609947878, 4.946,         !- Vertex 1
         -1.1980226574, .0967235764, 4.946,       !- Vertex 2
         -1.1980226574, .0967235764, 7.044,       !- Vertex 3
         -.633751446, .6609947878, 7.044;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

! Negative linear conduction rate for zone 01FIRSTFLOOR:LANDING = -.025 W/K


! 01 First floor - Bedroom 2
Zone, 01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    18.6018,                                      !- Zone volume
    7.196,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01FIRSTFLOOR:BEDROOM2,          !- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 1021,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1021,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1021,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1021,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01FIRSTFLOOR:BEDROOM2 General lighting,!- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 01FIRSTFLOOR:BEDROOM2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BEDROOM2,                  !- Name
      DHW 01FIRSTFLOOR:BEDROOM2,                  !- End-Use Subcategory
       8.82842592592593E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BEDROOM2,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BEDROOM2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:BEDROOM2,   !- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:BEDROOM2 Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:BEDROOM2 Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:BEDROOM2 Ref Point 1,  !- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      -4.918,                                     !- X-Coordinate of Reference Point {m}
      .969,                                       !- Y-coordinate of Reference Point {m}
      5.745;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BEDROOM2,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 01 First floor, Bedroom 2, Ceiling - 7.196 m2, Surface Area: 2.7976
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,        !- Surface name
      Ceiling, BRE Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:REARLOFT_Floor_2_0_10079,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9388468748, .2045841634, 7.53,           !- Vertex 1
      -4.0367296334, 2.1067014048, 7.53,          !- Vertex 2
      -4.7721206859, 2.8420924573, 7.53,          !- Vertex 3
      -6.6742379273, .9399752159, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 2, Ceiling - 7.196 m2, Surface Area: 2.7976 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:REARLOFT_Floor_2_0_10079,     !- Surface name
      Floor, BRE Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9388468748, .2045841634, 7.53,           !- Vertex 1
      -6.6742379273, .9399752159, 7.53,           !- Vertex 2
      -4.7721206859, 2.8420924573, 7.53,          !- Vertex 3
      -4.0367296334, 2.1067014048, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Crack Name
         .0055952,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 2, Ceiling - 7.196 m2, Surface Area: 4.3984
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10080,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.7826489614,-.95161375, 7.53,             !- Vertex 1
      -2.88053172, .9505034914, 7.53,             !- Vertex 2
      -4.0367296334, 2.1067014048, 7.53,          !- Vertex 3
      -5.9388468748, .2045841634, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 2, Ceiling - 7.196 m2, Surface Area: 4.3984 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10080,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.7826489614,-.95161375, 7.53,             !- Vertex 1
      -5.9388468748, .2045841634, 7.53,           !- Vertex 2
      -4.0367296334, 2.1067014048, 7.53,          !- Vertex 3
      -2.88053172, .9505034914, 7.53;             !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_1_0,     !- Crack Name
         .0087969,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 2, Partition - 6.915 m2 (01 First floor, Bathroom), Surface Area: 6.9152
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_4_0_10081,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.88053172, .9505034914, 4.945,            !- Vertex 1
      -4.7721206859, 2.8420924573, 4.945,         !- Vertex 2
      -4.7721206859, 2.8420924573, 7.53,          !- Vertex 3
      -2.88053172, .9505034914, 7.53;             !- Vertex 4

   ! 01 First floor, Bedroom 2, Partition - 6.915 m2 (01 First floor, Bathroom), Surface Area: 6.9152 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_4_0_10081,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.7721206859, 2.8420924573, 4.945,         !- Vertex 1
      -2.88053172, .9505034914, 4.945,            !- Vertex 2
      -2.88053172, .9505034914, 7.53,             !- Vertex 3
      -4.7721206859, 2.8420924573, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Partition_2_0_0,   !- Crack Name
         .0345758,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 2, Wall - 6.954 m2 - 315.0°, Surface Area: 6.954m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.7721206859, 2.8420924573, 4.945,         !- Vertex 1
      -6.6742379273, .9399752159, 4.945,          !- Vertex 2
      -6.6742379273, .9399752159, 7.53,           !- Vertex 3
      -4.7721206859, 2.8420924573, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Crack Name
         .0010483,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Name
         8.32,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.856m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.336779816, 2.2774333271, 5.59997399,  !- Vertex 1
         -6.0933840719, 1.5208290712, 5.59997399, !- Vertex 2
         -6.0933840719, 1.5208290712, 6.39997399, !- Vertex 3
         -5.336779816, 2.2774333271, 6.39997399;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,  !- Name
         8,                                       !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.856m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.336779816, 2.2774333271, 6.47997399,  !- Vertex 1
         -6.0933840719, 1.5208290712, 6.47997399, !- Vertex 2
         -6.0933840719, 1.5208290712, 7.27997399, !- Vertex 3
         -5.336779816, 2.2774333271, 7.27997399;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .2,                                      !- Height factor for opening factor #1 (dimensionless)
         .8,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .2,                                      !- Height factor for Opening factor #2 (dimensionless)
         .8,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,  !- Name
         9.17,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 2, Partition - 6.915 m2  (Adiabatic), Surface Area: 6.915m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.6742379273, .9399752159, 4.945,          !- Vertex 1
      -4.7826489614,-.95161375, 4.945,            !- Vertex 2
      -4.7826489614,-.95161375, 7.53,             !- Vertex 3
      -6.6742379273, .9399752159, 7.53;           !- Vertex 4

   ! 01 First floor - Bedroom 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BEDROOM2_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -13.3,                                      !- Start Z
      1.5202,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BEDROOM2_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bathroom
Zone, 01FIRSTFLOOR:BATHROOM,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    8.9954,                                       !- Zone volume
    3.4798,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:BATHROOM General lighting,!- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BATHROOM,                  !- Name
      DHW 01FIRSTFLOOR:BATHROOM,                  !- End-Use Subcategory
       1.553693933197E-07,                        !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:BATHROOM,   !- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:BATHROOM Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:BATHROOM Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:BATHROOM Ref Point 1,  !- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      -3.463,                                     !- X-Coordinate of Reference Point {m}
      2.424,                                      !- Y-coordinate of Reference Point {m}
      5.745;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BATHROOM,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 1.43
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,        !- Surface name
      Ceiling, BRE Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:REARLOFT_Floor_2_0_10083,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.9589478875, 2.1844831508, 7.53,          !- Vertex 1
      -2.9866760634, 3.1567549749, 7.53,          !- Vertex 2
      -3.7220671158, 3.8921460273, 7.53,          !- Vertex 3
      -4.6943389399, 2.9198742032, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 1.43 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:REARLOFT_Floor_2_0_10083,     !- Surface name
      Floor, BRE Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.9589478875, 2.1844831508, 7.53,          !- Vertex 1
      -4.6943389399, 2.9198742032, 7.53,          !- Vertex 2
      -3.7220671158, 3.8921460273, 7.53,          !- Vertex 3
      -2.9866760634, 3.1567549749, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Crack Name
         .00286,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 0.5441
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10084,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.802749974, 1.0282852373, 7.53,           !- Vertex 1
      -2.090339892, 1.7406953193, 7.53,           !- Vertex 2
      -2.4721775538, 2.1225329812, 7.53,          !- Vertex 3
      -3.1845876359, 1.4101228991, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 0.5441 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10084,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.802749974, 1.0282852373, 7.53,           !- Vertex 1
      -3.1845876359, 1.4101228991, 7.53,          !- Vertex 2
      -2.4721775538, 2.1225329812, 7.53,          !- Vertex 3
      -2.090339892, 1.7406953193, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_0,     !- Crack Name
         .0010881,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 1.5058
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_2_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Floor_1_0_10085,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1845876359, 1.4101228991, 7.53,          !- Vertex 1
      -2.2123158118, 2.3823947233, 7.53,          !- Vertex 2
      -2.9866760634, 3.1567549749, 7.53,          !- Vertex 3
      -3.9589478875, 2.1844831508, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 3.480 m2, Surface Area: 1.5058 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Floor_1_0_10085,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1845876359, 1.4101228991, 7.53,          !- Vertex 1
      -3.9589478875, 2.1844831508, 7.53,          !- Vertex 2
      -2.9866760634, 3.1567549749, 7.53,          !- Vertex 3
      -2.2123158118, 2.3823947233, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_1,     !- Crack Name
         .0030116,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_1,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_2_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 5.519 m2  (Adiabatic), Surface Area: 5.519m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2123158118, 2.3823947233, 4.945,         !- Vertex 1
      -3.7220671158, 3.8921460273, 4.945,         !- Vertex 2
      -3.7220671158, 3.8921460273, 7.53,          !- Vertex 3
      -2.2123158118, 2.3823947233, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Wall - 3.554 m2 - 315.0°, Surface Area: 3.554m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Wall_3_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.7220671158, 3.8921460273, 4.945,         !- Vertex 1
      -4.6943389399, 2.9198742032, 4.945,         !- Vertex 2
      -4.6943389399, 2.9198742032, 7.53,          !- Vertex 3
      -3.7220671158, 3.8921460273, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Crack Name
         .0006089,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Name
         8.32,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.255m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.1887575914, 3.4254555517, 6.17997399, !- Vertex 1
         -4.542310982, 3.0719021612, 6.17997399,  !- Vertex 2
         -4.542310982, 3.0719021612, 6.68997399,  !- Vertex 3
         -4.1887575914, 3.4254555517, 6.68997399; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,  !- Name
         8.58,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

      ! Window, 0.255m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.1887575914, 3.4254555517, 6.76997399, !- Vertex 1
         -4.542310982, 3.0719021612, 6.76997399,  !- Vertex 2
         -4.542310982, 3.0719021612, 7.27997399,  !- Vertex 3
         -4.1887575914, 3.4254555517, 7.27997399; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .51,                                     !- Height factor for opening factor #1 (dimensionless)
         .49,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .51,                                     !- Height factor for Opening factor #2 (dimensionless)
         .49,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,  !- Name
         9.37,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! 01 First floor, Bathroom, Partition - 1.396 m2 (01 First floor, Chimney rear), Surface Area: 1.1697
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_6_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_4_0_10087,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.090339892, 1.7406953193, 4.945,          !- Vertex 1
      -2.4103057105, 2.0606611378, 4.945,         !- Vertex 2
      -2.4103057105, 2.0606611378, 7.53,          !- Vertex 3
      -2.090339892, 1.7406953193, 7.53;           !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 1.396 m2 (01 First floor, Chimney rear), Surface Area: 1.1697 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Partition_4_0_10087,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4103057105, 2.0606611378, 4.945,         !- Vertex 1
      -2.090339892, 1.7406953193, 4.945,          !- Vertex 2
      -2.090339892, 1.7406953193, 7.53,           !- Vertex 3
      -2.4103057105, 2.0606611378, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_6_0_0,   !- Crack Name
         .0058486,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 1.396 m2 (01 First floor, Chimney rear), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_6_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_4_0_10088,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4103057105, 2.0606611378, 4.945,         !- Vertex 1
      -2.4721775538, 2.1225329812, 4.945,         !- Vertex 2
      -2.4721775538, 2.1225329812, 7.53,          !- Vertex 3
      -2.4103057105, 2.0606611378, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 1.396 m2 (01 First floor, Chimney rear), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Partition_4_0_10088,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_6_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4721775538, 2.1225329812, 4.945,         !- Vertex 1
      -2.4103057105, 2.0606611378, 4.945,         !- Vertex 2
      -2.4103057105, 2.0606611378, 7.53,          !- Vertex 3
      -2.4721775538, 2.1225329812, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_6_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_6_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_6_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 0.950 m2 (01 First floor, Chimney rear), Surface Area: 0.7238
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_7_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_3_0_10089,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4103057072, 2.1844048213, 4.945,         !- Vertex 1
      -2.2123158085, 2.38239472, 4.945,           !- Vertex 2
      -2.2123158085, 2.38239472, 7.53,            !- Vertex 3
      -2.4103057072, 2.1844048213, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 0.950 m2 (01 First floor, Chimney rear), Surface Area: 0.7238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Partition_3_0_10089,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2123158085, 2.38239472, 4.945,           !- Vertex 1
      -2.4103057072, 2.1844048213, 4.945,         !- Vertex 2
      -2.4103057072, 2.1844048213, 7.53,          !- Vertex 3
      -2.2123158085, 2.38239472, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_7_0_0,   !- Crack Name
         .003619,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 0.950 m2 (01 First floor, Chimney rear), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_7_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_3_0_10090,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4721775506, 2.1225329779, 4.945,         !- Vertex 1
      -2.4103057072, 2.1844048213, 4.945,         !- Vertex 2
      -2.4103057072, 2.1844048213, 7.53,          !- Vertex 3
      -2.4721775506, 2.1225329779, 7.53;          !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 0.950 m2 (01 First floor, Chimney rear), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYREAR_Partition_3_0_10090,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_7_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4103057072, 2.1844048213, 4.945,         !- Vertex 1
      -2.4721775506, 2.1225329779, 4.945,         !- Vertex 2
      -2.4721775506, 2.1225329779, 7.53,          !- Vertex 3
      -2.4103057072, 2.1844048213, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_7_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_7_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_7_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor - Bathroom Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -14.4,                                      !- Start Z
      1.012,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bedroom 1
Zone, 01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    36.9029,                                      !- Zone volume
    14.2758,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01FIRSTFLOOR:BEDROOM1,          !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 1038,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1038,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1038,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1038,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01FIRSTFLOOR:BEDROOM1 General lighting,!- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 01FIRSTFLOOR:BEDROOM1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- Name
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- End-Use Subcategory
       1.75142916666667E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:BEDROOM1,   !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:BEDROOM1 Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:BEDROOM1 Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:BEDROOM1 Ref Point 1,  !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      -.76,                                       !- X-Coordinate of Reference Point {m}
      -2.375,                                     !- Y-coordinate of Reference Point {m}
      5.745;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BEDROOM1,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_DoubleBed_Occ;                         !- Venting Availability Schedule Name


   ! 01 First floor, Bedroom 1, External/internal floor - 14.276 m2, Surface Area: 0.078m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,       !- Surface name
      Floor, Ground floor slab - Uninsulated - Medium weight,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.1999682387,-4.1483651815, 4.945,          !- Vertex 1
      -.8929328843,-4.8413298271, 4.945,          !- Vertex 2
      -.9495014268,-4.7847612846, 4.945,          !- Vertex 3
      -.2565367812,-4.091796639, 4.945;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- Crack Name
         .0000784,                                !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- Name
         6.59,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0;    !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_ExtFloor_0_0_0,    !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.4,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.4,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.1045
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,        !- Surface name
      Ceiling, BRE Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Floor_1_0_10091,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1428275388,-1.4252969672, 7.53,          !- Vertex 1
       1.3691017087,-1.1990227972, 7.53,          !- Vertex 2
       1.1382313447,-.9681524332, 7.53,           !- Vertex 3
       .9119571747,-1.1944266031, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.1045 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:CHIMNEYFRONT_Floor_1_0_10091, !- Surface name
      Floor, BRE Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1428275388,-1.4252969672, 7.53,          !- Vertex 1
       .9119571747,-1.1944266031, 7.53,           !- Vertex 2
       1.1382313447,-.9681524332, 7.53,           !- Vertex 3
       1.3691017087,-1.1990227972, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Crack Name
         .000209,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.527
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,        !- Surface name
      Ceiling, BRE Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Floor_1_0_10092,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.6774002653,-2.2709966775, 7.53,          !- Vertex 1
       2.0592379272,-1.8891590157, 7.53,          !- Vertex 2
       1.3691017087,-1.1990227972, 7.53,          !- Vertex 3
       .9872640469,-1.5808604591, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.527 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDLEFT_Floor_1_0_10092,!- Surface name
      Floor, BRE Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.6774002653,-2.2709966775, 7.53,          !- Vertex 1
       .9872640469,-1.5808604591, 7.53,           !- Vertex 2
       1.3691017087,-1.1990227972, 7.53,          !- Vertex 3
       2.0592379272,-1.8891590157, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Crack Name
         .0010541,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.0155
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Floor_1_0_10093,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1092399666,-1.4588845393, 7.53,          !- Vertex 1
       1.1428275388,-1.4252969672, 7.53,          !- Vertex 2
       .9119571747,-1.1944266031, 7.53,           !- Vertex 3
       .8783696026,-1.2280141752, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 0.0155 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Floor_1_0_10093,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1092399666,-1.4588845393, 7.53,          !- Vertex 1
       .8783696026,-1.2280141752, 7.53,           !- Vertex 2
       .9119571747,-1.1944266031, 7.53,           !- Vertex 3
       1.1428275388,-1.4252969672, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Crack Name
         .000031,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 2.0203
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Floor_1_0_10094,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2136892283,-3.7347077146, 7.53,           !- Vertex 1
       1.6774002653,-2.2709966775, 7.53,          !- Vertex 2
       .9872640469,-1.5808604591, 7.53,           !- Vertex 3
      -.4764469902,-3.0445714961, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 2.0203 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Floor_1_0_10094,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2136892283,-3.7347077146, 7.53,           !- Vertex 1
      -.4764469902,-3.0445714961, 7.53,           !- Vertex 2
       .9872640469,-1.5808604591, 7.53,           !- Vertex 3
       1.6774002653,-2.2709966775, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Crack Name
         .0040406,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 6.1358
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Floor_1_0_10095,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5830691027,-4.1511936087, 7.53,          !- Vertex 1
       1.1092399666,-1.4588845393, 7.53,          !- Vertex 2
      -.0302626112,-.3193819614, 7.53,            !- Vertex 3
      -2.7225716806,-3.0116910308, 7.53;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 6.1358 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Floor_1_0_10095,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5830691027,-4.1511936087, 7.53,          !- Vertex 1
      -2.7225716806,-3.0116910308, 7.53,          !- Vertex 2
      -.0302626112,-.3193819614, 7.53,            !- Vertex 3
       1.1092399666,-1.4588845393, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Crack Name
         .0122716,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 3.9452
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_3,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Floor_1_0_10096,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7225716806,-3.0116910308, 7.53,          !- Vertex 1
       .2295991309,-.0595202193, 7.53,            !- Vertex 2
      -.438589971, .6086688825, 7.53,             !- Vertex 3
      -3.3907607824,-2.343501929, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 3.9452 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Floor_1_0_10096,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_3,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7225716806,-3.0116910308, 7.53,          !- Vertex 1
      -3.3907607824,-2.343501929, 7.53,           !- Vertex 2
      -.438589971, .6086688825, 7.53,             !- Vertex 3
       .2295991309,-.0595202193, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_3,     !- Crack Name
         .0078904,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_3,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_3,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 1.5274
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_3_0,        !- Surface name
      Ceiling, BRE Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Floor_0_0_10097,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.8929328843,-4.8413298271, 7.53,           !- Vertex 1
       .2136892283,-3.7347077146, 7.53,           !- Vertex 2
      -.4764469902,-3.0445714961, 7.53,           !- Vertex 3
      -1.5830691027,-4.1511936087, 7.53;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.276 m2, Surface Area: 1.5274 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Floor_0_0_10097,  !- Surface name
      Floor, BRE Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_3_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.8929328843,-4.8413298271, 7.53,           !- Vertex 1
      -1.5830691027,-4.1511936087, 7.53,          !- Vertex 2
      -.4764469902,-3.0445714961, 7.53,           !- Vertex 3
       .2136892283,-3.7347077146, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_3_0,     !- Crack Name
         .0030549,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_3_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_3_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 2.8694
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10098,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8164977592,-1.1661423319, 4.945,          !- Vertex 1
       .0316092321,-.3812538048, 4.945,           !- Vertex 2
       .0316092321,-.3812538048, 7.53,            !- Vertex 3
       .8164977592,-1.1661423319, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 2.8694 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10098,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0316092321,-.3812538048, 4.945,           !- Vertex 1
       .8164977592,-1.1661423319, 4.945,          !- Vertex 2
       .8164977592,-1.1661423319, 7.53,           !- Vertex 3
       .0316092321,-.3812538048, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Crack Name
         .0143468,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_2_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10099,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8783696026,-1.2280141752, 4.945,          !- Vertex 1
       .8164977592,-1.1661423319, 4.945,          !- Vertex 2
       .8164977592,-1.1661423319, 7.53,           !- Vertex 3
       .8783696026,-1.2280141752, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10099,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_2_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8164977592,-1.1661423319, 4.945,          !- Vertex 1
       .8783696026,-1.2280141752, 4.945,          !- Vertex 2
       .8783696026,-1.2280141752, 7.53,           !- Vertex 3
       .8164977592,-1.1661423319, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_2_0_2,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10100,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0316092321,-.3812538048, 4.945,           !- Vertex 1
      -.0302626112,-.3193819614, 4.945,           !- Vertex 2
      -.0302626112,-.3193819614, 7.53,            !- Vertex 3
       .0316092321,-.3812538048, 7.53;            !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.322 m2 (01 First floor, Chimney front), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_4_0_10100,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_2_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.0302626112,-.3193819614, 4.945,           !- Vertex 1
       .0316092321,-.3812538048, 4.945,           !- Vertex 2
       .0316092321,-.3812538048, 7.53,            !- Vertex 3
      -.0302626112,-.3193819614, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_2,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_2,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_2,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.7238
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_3_0_10101,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0316092321,-.2575101181, 4.945,           !- Vertex 1
       .2295991309,-.0595202193, 4.945,           !- Vertex 2
       .2295991309,-.0595202193, 7.53,            !- Vertex 3
       .0316092321,-.2575101181, 7.53;            !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.7238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_3_0_10101,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2295991309,-.0595202193, 4.945,           !- Vertex 1
       .0316092321,-.2575101181, 4.945,           !- Vertex 2
       .0316092321,-.2575101181, 7.53,            !- Vertex 3
       .2295991309,-.0595202193, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Crack Name
         .003619,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_3_0_10102,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.0302626112,-.3193819614, 4.945,           !- Vertex 1
       .0316092321,-.2575101181, 4.945,           !- Vertex 2
       .0316092321,-.2575101181, 7.53,            !- Vertex 3
      -.0302626112,-.3193819614, 7.53;            !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_3_0_10102,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .0316092321,-.2575101181, 4.945,           !- Vertex 1
      -.0302626112,-.3193819614, 4.945,           !- Vertex 2
      -.0302626112,-.3193819614, 7.53,            !- Vertex 3
       .0316092321,-.2575101181, 7.53;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 2.443 m2  (Adiabatic), Surface Area: 2.443m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2295991309,-.0595202193, 4.945,           !- Vertex 1
      -.438589971, .6086688825, 4.945,            !- Vertex 2
      -.438589971, .6086688825, 7.53,             !- Vertex 3
       .2295991309,-.0595202193, 7.53;            !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 9.131 m2  (Adiabatic), Surface Area: 9.131m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3907607824,-2.343501929, 4.945,          !- Vertex 1
      -.8929328843,-4.8413298271, 4.945,          !- Vertex 2
      -.8929328843,-4.8413298271, 7.53,           !- Vertex 3
      -3.3907607824,-2.343501929, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Wall - 10.792 m2 - 135.0°, Surface Area: 10.792m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,           !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.8929328843,-4.8413298271, 4.945,          !- Vertex 1
       2.0592379272,-1.8891590157, 4.945,         !- Vertex 2
       2.0592379272,-1.8891590157, 7.53,          !- Vertex 3
      -.8929328843,-4.8413298271, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Crack Name
         .0016993,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Name
         8.32,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.574m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .3621816523,-3.5862152905, 6.57,        !- Vertex 1
          .8571563992,-3.0912405437, 6.57,        !- Vertex 2
          .8571563992,-3.0912405437, 7.39,        !- Vertex 3
          .3621816523,-3.5862152905, 7.39;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .37,                                     !- Height factor for opening factor #1 (dimensionless)
         .63,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .37,                                     !- Height factor for Opening factor #2 (dimensionless)
         .63,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,  !- Name
         9.31,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.574m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .3621816523,-3.5862152905, 5.67,        !- Vertex 1
          .8571563992,-3.0912405437, 5.67,        !- Vertex 2
          .8571563992,-3.0912405437, 6.49,        !- Vertex 3
          .3621816523,-3.5862152905, 6.49;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,  !- Name
         8.11,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.574m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9844356198,-2.9639613231, 6.57,        !- Vertex 1
          1.4794103666,-2.4689865762, 6.57,       !- Vertex 2
          1.4794103666,-2.4689865762, 7.39,       !- Vertex 3
          .9844356198,-2.9639613231, 7.39;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .37,                                     !- Height factor for opening factor #1 (dimensionless)
         .63,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .37,                                     !- Height factor for Opening factor #2 (dimensionless)
         .63,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,  !- Name
         9.31,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.574m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .9844356198,-2.9639613231, 5.67,        !- Vertex 1
          1.4794103666,-2.4689865762, 5.67,       !- Vertex 2
          1.4794103666,-2.4689865762, 6.49,       !- Vertex 3
          .9844356198,-2.9639613231, 6.49;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,  !- Name
         8.11,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Partition - 3.367 m2  (Adiabatic), Surface Area: 3.367m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0592379272,-1.8891590157, 4.945,         !- Vertex 1
       1.1382313447,-.9681524332, 4.945,          !- Vertex 2
       1.1382313447,-.9681524332, 7.53,           !- Vertex 3
       2.0592379272,-1.8891590157, 7.53;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.7238
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_5_0_10106,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1382313447,-.9681524332, 4.945,          !- Vertex 1
       .9402414459,-1.1661423319, 4.945,          !- Vertex 2
       .9402414459,-1.1661423319, 7.53,           !- Vertex 3
       1.1382313447,-.9681524332, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.7238 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_5_0_10106,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9402414459,-1.1661423319, 4.945,          !- Vertex 1
       1.1382313447,-.9681524332, 4.945,          !- Vertex 2
       1.1382313447,-.9681524332, 7.53,           !- Vertex 3
       .9402414459,-1.1661423319, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Crack Name
         .003619,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.2262
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_5_0_10107,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .9402414459,-1.1661423319, 4.945,          !- Vertex 1
       .8783696026,-1.2280141752, 4.945,          !- Vertex 2
       .8783696026,-1.2280141752, 7.53,           !- Vertex 3
       .9402414459,-1.1661423319, 7.53;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.950 m2 (01 First floor, Chimney front), Surface Area: 0.2262 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_5_0_10107,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8783696026,-1.2280141752, 4.945,          !- Vertex 1
       .9402414459,-1.1661423319, 4.945,          !- Vertex 2
       .9402414459,-1.1661423319, 7.53,           !- Vertex 3
       .8783696026,-1.2280141752, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Crack Name
         .0011309,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor - Bedroom 1 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -15.5,                                      !- Start Z
      2.3828,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Chimney front
Zone, 01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .7855,                                        !- Zone volume
    .3039,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 01 First floor, Chimney front, Ceiling - 0.304 m2, Surface Area: 0.3039
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,    !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Floor_1_0_10108,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8783696026,-.9805268018, 7.53,            !- Vertex 1
       1.1081793065,-.7507170979, 7.53,           !- Vertex 2
       .4470344661,-.0895722575, 7.53,            !- Vertex 3
       .2172247622,-.3193819614, 7.53;            !- Vertex 4

   ! 01 First floor, Chimney front, Ceiling - 0.304 m2, Surface Area: 0.3039 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:CHIMNEYFRONT_Floor_1_0_10108, !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .8783696026,-.9805268018, 7.53,            !- Vertex 1
       .2172247622,-.3193819614, 7.53,            !- Vertex 2
       .4470344661,-.0895722575, 7.53,            !- Vertex 3
       1.1081793065,-.7507170979, 7.53;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEYFRONT_Ceiling_1_0_0, !- Crack Name
         .0006078,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEYFRONT_Ceiling_1_0_0, !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEYFRONT_Ceiling_1_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney front, Partition - 2.417 m2  (Adiabatic), Surface Area: 2.417m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEYFRONT_Partition_2_0_0,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYFRONT,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1081793065,-.7507170979, 4.945,          !- Vertex 1
       .4470344661,-.0895722575, 4.945,           !- Vertex 2
       .4470344661,-.0895722575, 7.53,            !- Vertex 3
       1.1081793065,-.7507170979, 7.53;           !- Vertex 4

! Negative linear conduction rate for zone 01FIRSTFLOOR:CHIMNEYFRONT = -.016 W/K


! 01 First floor - Chimney rear
Zone, 01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .3066,                                        !- Zone volume
    .1186,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 01 First floor, Chimney rear, Ceiling - 0.119 m2, Surface Area: 0.1186
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEYREAR_Ceiling_1_0_0,     !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Floor_1_0_10110,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9665962053, 1.8644390061, 7.53,          !- Vertex 1
      -1.7367865014, 2.0942487099, 7.53,          !- Vertex 2
      -1.9948804765, 2.3523426851, 7.53,          !- Vertex 3
      -2.2246901804, 2.1225329812, 7.53;          !- Vertex 4

   ! 01 First floor, Chimney rear, Ceiling - 0.119 m2, Surface Area: 0.1186 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:CHIMNEYREAR_Floor_1_0_10110,  !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9665962053, 1.8644390061, 7.53,          !- Vertex 1
      -2.2246901804, 2.1225329812, 7.53,          !- Vertex 2
      -1.9948804765, 2.3523426851, 7.53,          !- Vertex 3
      -1.7367865014, 2.0942487099, 7.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEYREAR_Ceiling_1_0_0,  !- Crack Name
         .0002372,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEYREAR_Ceiling_1_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEYREAR_Ceiling_1_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney rear, Partition - 0.944 m2  (Adiabatic), Surface Area: 0.944m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEYREAR,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7367865014, 2.0942487099, 4.945,         !- Vertex 1
      -1.9948804765, 2.3523426851, 4.945,         !- Vertex 2
      -1.9948804765, 2.3523426851, 7.53,          !- Vertex 3
      -1.7367865014, 2.0942487099, 7.53;          !- Vertex 4

! Negative linear conduction rate for zone 01FIRSTFLOOR:CHIMNEYREAR = -.008 W/K


! 02 Second floor - Rear loft
Zone, 02SECONDFLOOR:REARLOFT,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.15,                                         !- Zone volume
    4.3956,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:REARLOFT,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Rear loft, Partition - 1.160 m2  (Adiabatic), Surface Area: 1.160m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Partition_0_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:REARLOFT_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9283397539, 3.2858019625, 7.715,         !- Vertex 1
      -3.6283754673, 3.9858376758, 7.715,         !- Vertex 2
      -3.6283754673, 3.9858376758, 8.56097528,    !- Vertex 3
      -2.9283397539, 3.2858019625, 9.21229107;    !- Vertex 4

   ! 02 Second floor, Rear loft, Wall - 3.756 m2 - 315.0°, Surface Area: 3.619m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Wall_1_0_0,          !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6283754673, 3.9858376758, 7.715,         !- Vertex 1
      -6.7679295758, .8462835674, 7.715,          !- Vertex 2
      -6.7679295758, .8462835674, 8.53,           !- Vertex 3
      -3.6283754673, 3.9858376758, 8.53;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- Crack Name
         .0007237,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- Leakage Component Name
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- Name
         10.83,                                   !- External Node Height
         02SECONDFLOOR:REARLOFT_Wall_1_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:REARLOFT_Wall_1_0_0,       !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Rear loft, Wall - 3.756 m2 - 315.0°, Surface Area: 0.138m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Wall_1_0_1,          !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6283754673, 3.9858376758, 8.53,          !- Vertex 1
      -6.7679295758, .8462835674, 8.53,           !- Vertex 2
      -6.7679295758, .8462835674, 8.56097528,     !- Vertex 3
      -3.6283754673, 3.9858376758, 8.56097528;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- Crack Name
         .0000275,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- Leakage Component Name
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- Name
         11.39,                                   !- External Node Height
         02SECONDFLOOR:REARLOFT_Wall_1_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:REARLOFT_Wall_1_0_1,       !- Name
         Cp Data,                                 !- CP Array
          .1,                                     !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
         -.35,                                    !- Wind direction #3 (deg)
         -.2,                                     !- Wind direction #4 (deg)
         -.35,                                    !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
          .1,                                     !- Wind direction #7 (deg)
          .4;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Rear loft, External roof - 33° Slope 5.262 m2, Surface Area: 5.262m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Roof_3_0_0,          !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6283754649, 3.9858376752, 8.5609752842,  !- Vertex 1
      -6.7679295744, .8462835678, 8.5609752842,   !- Vertex 2
      -6.0678938593, .1462478521, 9.2122910748,   !- Vertex 3
      -2.9283397556, 3.2858019654, 9.2122910693;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- Crack Name
         .0007892,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- Leakage Component Name
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- Name
         11.85,                                   !- External Node Height
         02SECONDFLOOR:REARLOFT_Roof_3_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:REARLOFT_Roof_3_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Rear loft, Partition - 6.648 m2 (02 Second floor, Bedroom 4), Surface Area: 6.648
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Partition_4_0_0,     !- Surface name
      Wall, LSI knee wall - rear_Rev,             !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_2_0_10113,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0678938632, .1462478529, 7.7150000034,   !- Vertex 1
      -2.9283397564, 3.285801963, 7.7150000034,   !- Vertex 2
      -2.9283397551, 3.2858019616, 9.2122910734,  !- Vertex 3
      -6.0678938619, .1462478515, 9.2122910734;   !- Vertex 4

   ! 02 Second floor, Rear loft, Partition - 6.648 m2 (02 Second floor, Bedroom 4), Surface Area: 6.648 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_2_0_10113, !- Surface name
      Wall, LSI knee wall - rear,                 !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:REARLOFT_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9283397564, 3.285801963, 7.7150000034,   !- Vertex 1
      -6.0678938632, .1462478529, 7.7150000034,   !- Vertex 2
      -6.0678938619, .1462478515, 9.2122910734,   !- Vertex 3
      -2.9283397551, 3.2858019616, 9.2122910734;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:REARLOFT_Partition_4_0_0,  !- Crack Name
         .0332399,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:REARLOFT_Partition_4_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:REARLOFT_Partition_4_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Rear loft, Partition - 1.160 m2  (Adiabatic), Surface Area: 1.160m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:REARLOFT_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:REARLOFT_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.7679295758, .8462835674, 7.715,          !- Vertex 1
      -6.0678938624, .146247854, 7.715,           !- Vertex 2
      -6.0678938624, .146247854, 9.21229107,      !- Vertex 3
      -6.7679295758, .8462835674, 8.56097528;     !- Vertex 4

   ! 02 Second floor - Rear loft Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:REARLOFT_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:REARLOFT,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -16.6,                                      !- Start Z
      2.8155,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:REARLOFT_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Chimney front
Zone, 02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .9629,                                        !- Zone volume
    .517,                                         !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Chimney front, Partition - 3.635 m2  (Adiabatic), Surface Area: 3.635m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Partition_0_0_0, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       1.5246652006,-1.0434593054, 7.53,          !- Vertex 1
       .4258212626, .0553846326, 7.53,            !- Vertex 2
       .4258212626, .0553846326, 10.18,           !- Vertex 3
       .6676517818,-.1864458866, 10.18,           !- Vertex 4
       1.5246652006,-1.0434593054, 9.38263158;    !- Vertex 5

   ! 02 Second floor, Chimney front, Partition - 0.900 m2 (02 Second floor, Bedroom 3), Surface Area: 0.8997
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Partition_2_0_0, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_3_0_10116,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .3639494193,-.0064872107, 7.715,           !- Vertex 1
       .1058554441,-.2645811859, 7.715,           !- Vertex 2
       .1058554441,-.2645811859, 10.18,           !- Vertex 3
       .3639494193,-.0064872107, 10.18;           !- Vertex 4

   ! 02 Second floor, Chimney front, Partition - 0.900 m2 (02 Second floor, Bedroom 3), Surface Area: 0.8997 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Partition_3_0_10116, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .1058554441,-.2645811859, 7.715,           !- Vertex 1
       .3639494193,-.0064872107, 7.715,           !- Vertex 2
       .3639494193,-.0064872107, 10.18,           !- Vertex 3
       .1058554441,-.2645811859, 10.18;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Crack Name
         .0044986,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYFRONT_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney front, Partition - 0.563 m2 (02 Second floor, Front void left), Surface Area: 0.5629
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Partition_3_0_0, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Partition_2_0_10117,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.2046993821,-1.3634251238, 7.715,         !- Vertex 1
       1.4627933572,-1.1053311487, 7.715,         !- Vertex 2
       1.4627933572,-1.1053311487, 9.25731902,    !- Vertex 3
       1.2046993821,-1.3634251238, 9.25731902;    !- Vertex 4

   ! 02 Second floor, Chimney front, Partition - 0.563 m2 (02 Second floor, Front void left), Surface Area: 0.5629 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDLEFT_Partition_2_0_10117,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.4627933572,-1.1053311487, 7.715,         !- Vertex 1
       1.2046993821,-1.3634251238, 7.715,         !- Vertex 2
       1.2046993821,-1.3634251238, 9.25731902,    !- Vertex 3
       1.4627933572,-1.1053311487, 9.25731902;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYFRONT_Partition_3_0_0,   !- Crack Name
         .0028147,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYFRONT_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYFRONT_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney front, External roof - 33° Slope 0.514 m2, Surface Area: 0.514m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,      !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.1800241246,-1.3387498663, 9.4055895299,  !- Vertex 1
       1.4381180997,-1.0806558912, 9.4055895299,  !- Vertex 2
       .6057799399,-.2483177314, 10.1799999986,   !- Vertex 3
       .3476859648,-.5064117065, 10.1799999986;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- Crack Name
         .0000771,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- Leakage Component Name
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- Name
         13.06,                                   !- External Node Height
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0;   !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:CHIMNEYFRONT_Roof_4_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Chimney front, Ceiling - 0.063 m2, Surface Area: 0.0628
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Ceiling_5_0_0,   !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10118,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2893903266,-.4481160684, 10.18,           !- Vertex 1
       .5474843018,-.1900220932, 10.18,           !- Vertex 2
       .4258212626,-.0683590541, 10.18,           !- Vertex 3
       .1677272875,-.3264530292, 10.18;           !- Vertex 4

   ! 02 Second floor, Chimney front, Ceiling - 0.063 m2, Surface Area: 0.0628 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10118,                !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Ceiling_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2893903266,-.4481160684, 10.18,           !- Vertex 1
       .1677272875,-.3264530292, 10.18,           !- Vertex 2
       .4258212626,-.0683590541, 10.18,           !- Vertex 3
       .5474843018,-.1900220932, 10.18;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYFRONT_Ceiling_5_0_0,   !- Crack Name
         .0001256,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYFRONT_Ceiling_5_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYFRONT_Ceiling_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney front, Partition - 3.635 m2 (02 Second floor, Bedroom 3), Surface Area: 3.6349
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYFRONT_Partition_6_0_0, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_12_0_10119,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       .0439836008,-.3264530292, 7.53,            !- Vertex 1
       1.1428275388,-1.4252969672, 7.53,          !- Vertex 2
       1.1428275388,-1.4252969672, 9.38263158,    !- Vertex 3
       .28581412,-.5682835484, 10.18,             !- Vertex 4
       .0439836008,-.3264530292, 10.18;           !- Vertex 5

   ! 02 Second floor, Chimney front, Partition - 3.635 m2 (02 Second floor, Bedroom 3), Surface Area: 3.6349 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Partition_12_0_10119,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYFRONT_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       1.1428275388,-1.4252969672, 7.53,          !- Vertex 1
       .0439836008,-.3264530292, 7.53,            !- Vertex 2
       .0439836008,-.3264530292, 10.18,           !- Vertex 3
       .28581412,-.5682835484, 10.18,             !- Vertex 4
       1.1428275388,-1.4252969672, 9.38263158;    !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYFRONT_Partition_6_0_0,   !- Crack Name
         .0181745,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYFRONT_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYFRONT_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor - Chimney front Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:CHIMNEYFRONT_Linear Bridge,   !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:CHIMNEYFRONT,                 !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -17.7,                                      !- Start Z
      .4457,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:CHIMNEYFRONT_Linear Bridge,   !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Front void left
Zone, 02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .6638,                                        !- Zone volume
    .5764,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Front void left, Partition - 1.065 m2  (Adiabatic), Surface Area: 1.065m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Partition_0_0_0,!- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.1529295757,-1.7954673671, 7.715,         !- Vertex 1
       1.4981486963,-1.1406864878, 7.715,         !- Vertex 2
       1.4981486963,-1.1406864878, 9.17018581,    !- Vertex 3
       2.1529295757,-1.7954673671, 8.56097528;    !- Vertex 4

   ! 02 Second floor, Front void left, Wall - 0.533 m2 - 135.0°, Surface Area: 0.139m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       2.1529295731,-1.7954673696, 7.7647221891,  !- Vertex 1
       2.1529295721,-1.7954673685, 8.5299999955,  !- Vertex 2
       1.8966033615,-2.0517935787, 8.5299999988;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- Crack Name
         .0000277,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- Name
         12.41,                                   !- External Node Height
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void left, Wall - 0.533 m2 - 135.0°, Surface Area: 0.140m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       2.0522200863,-1.8961768565, 7.7150000023,  !- Vertex 1
       2.1529295732,-1.7954673697, 7.7149999991,  !- Vertex 2
       2.1529295731,-1.7954673696, 7.7647221891,  !- Vertex 3
       1.8862283367,-2.0621686034, 8.560975279,   !- Vertex 4
       1.7688646365,-2.1795323034, 8.5609752797;  !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- Crack Name
         .000028,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- Name
         10.08,                                   !- External Node Height
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_1,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void left, Wall - 0.533 m2 - 135.0°, Surface Area: 0.243m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       1.7127556011,-2.2356413411, 7.7149999961,  !- Vertex 1
       2.0522200876,-1.8961768551, 7.7149999984,  !- Vertex 2
       1.7127556001,-2.2356413392, 8.7284922892;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- Crack Name
         .0000487,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- Name
         12.08,                                   !- External Node Height
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_2,  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void left, Wall - 0.533 m2 - 135.0°, Surface Area: 0.011m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Wall_3_0_3,     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.8966033637,-2.0517935765, 8.5299999992,  !- Vertex 1
       2.152929572,-1.7954673686, 8.5299999992,   !- Vertex 2
       2.152929572,-1.7954673685, 8.5609752792,   !- Vertex 3
       1.8862283385,-2.0621686015, 8.5609752792;  !- Vertex 4


   ! 02 Second floor, Front void left, External roof - 33° Slope 0.678 m2, Surface Area: 0.624m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
       1.8442554841,-2.1041414555, 8.5609752837,  !- Vertex 1
       2.1529295748,-1.7954673661, 8.5609752837,  !- Vertex 2
       1.4981486949,-1.1406864835, 9.1701858127,  !- Vertex 3
       1.0579747286,-1.5808604597, 9.1701858072,  !- Vertex 4
       1.2907870991,-1.8136728312, 8.9535763249;  !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- Crack Name
         .0000935,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- Name
         11.1,                                    !- External Node Height
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_0,  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void left, External roof - 33° Slope 0.678 m2, Surface Area: 0.054m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Roof_4_0_1,     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.7688646388,-2.1795323004, 8.5609752837,  !- Vertex 1
       1.8442554841,-2.1041414555, 8.5609752837,  !- Vertex 2
       1.2907870991,-1.8136728312, 8.9535763249,  !- Vertex 3
       1.5327079412,-2.0555936744, 8.7284922873;  !- Vertex 4


   ! 02 Second floor, Front void left, Partition - 0.247 m2 (02 Second floor, Bedroom 3), Surface Area: 0.2474
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Partition_5_0_0,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_11_0_10121,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1781828775,-1.4606523064, 7.7149999988,  !- Vertex 1
       1.0579747251,-1.5808604595, 7.7149999988,  !- Vertex 2
       1.0579747254,-1.5808604599, 9.1701858088,  !- Vertex 3
       1.1781828779,-1.4606523067, 9.1701858088;  !- Vertex 4

   ! 02 Second floor, Front void left, Partition - 0.247 m2 (02 Second floor, Bedroom 3), Surface Area: 0.2474 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Partition_11_0_10121,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0579747251,-1.5808604595, 7.7149999988,  !- Vertex 1
       1.1781828775,-1.4606523064, 7.7149999988,  !- Vertex 2
       1.1781828779,-1.4606523067, 9.1701858088,  !- Vertex 3
       1.0579747254,-1.5808604599, 9.1701858088;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_5_0_0,   !- Crack Name
         .0012369,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Front void left, Partition - 1.087 m2 (02 Second floor, Bedroom 3), Surface Area: 0.0213
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_0,!- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_10_0_10122,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       1.5327079381,-2.0555936736, 8.7284922895,  !- Vertex 1
       1.7127556064,-2.2356413416, 8.56097528,    !- Vertex 2
       1.7127556069,-2.2356413423, 8.7284922875;  !- Vertex 3

   ! 02 Second floor, Front void left, Partition - 1.087 m2 (02 Second floor, Bedroom 3), Surface Area: 0.0213 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Partition_10_0_10122,!- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       1.7127556064,-2.2356413416, 8.56097528,    !- Vertex 1
       1.5327079381,-2.0555936736, 8.7284922895,  !- Vertex 2
       1.7127556069,-2.2356413423, 8.7284922875;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_0,   !- Crack Name
         .0001066,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Front void left, Partition - 1.087 m2 (02 Second floor, Bedroom 3), Surface Area: 1.0654
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_1,!- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_10_0_10123,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0579747239,-1.5808604577, 7.7150000042,  !- Vertex 1
       1.7127556043,-2.235641338, 7.7150000026,   !- Vertex 2
       1.7127556064,-2.2356413416, 8.56097528,    !- Vertex 3
       1.0579747239,-1.5808604602, 9.1701858091;  !- Vertex 4

   ! 02 Second floor, Front void left, Partition - 1.087 m2 (02 Second floor, Bedroom 3), Surface Area: 1.0654 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM3_Partition_10_0_10123,!- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.7127556043,-2.235641338, 7.7150000026,   !- Vertex 1
       1.0579747239,-1.5808604577, 7.7150000042,  !- Vertex 2
       1.0579747239,-1.5808604602, 9.1701858091,  !- Vertex 3
       1.7127556064,-2.2356413416, 8.56097528;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_1,   !- Crack Name
         .0053272,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_1,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDLEFT_Partition_6_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Front void left, Wall - 0.024 m2 - 65° Slope 45.0°, Surface Area: 0.021m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDLEFT_Wall_7_0_1,     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.7688646397,-2.1795323031, 8.5609752849,  !- Vertex 1
       1.5327079397,-2.0555936727, 8.7284922841,  !- Vertex 2
       1.6566735816,-2.1795593147, 8.7284922841,  !- Vertex 3
       1.73023269,-2.2181642528, 8.6763133639;    !- Vertex 4


   ! 02 Second floor - Front void left Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:FRONTVOIDLEFT_Linear Bridge,  !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:FRONTVOIDLEFT,                !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -18.8,                                      !- Start Z
      1.033,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:FRONTVOIDLEFT_Linear Bridge,  !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Bedroom 3
Zone, 02SECONDFLOOR:BEDROOM3,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.475,                                       !- Zone volume
    11.7684,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02SECONDFLOOR:BEDROOM3,         !- Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 3946,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3946,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3946,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3946,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02SECONDFLOOR:BEDROOM3 General lighting,  !- Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 02SECONDFLOOR:BEDROOM3 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR:BEDROOM3,                     !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 02SECONDFLOOR:BEDROOM3,                 !- Name
      DHW 02SECONDFLOOR:BEDROOM3,                 !- End-Use Subcategory
       1.44380833333333E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM3,  !- Target Temperature Schedule
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM3,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 02SECONDFLOOR:BEDROOM3,  !- Cold Water Supply Temperature Schedule
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 02SECONDFLOOR:BEDROOM3,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 02SECONDFLOOR:BEDROOM3,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 02SECONDFLOOR:BEDROOM3,  !- Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02SECONDFLOOR:BEDROOM3 Ref Point 1,         !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02SECONDFLOOR:BEDROOM3 Ref Point 1,         !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 02SECONDFLOOR:BEDROOM3 Ref Point 1,  !- Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      -1.231,                                     !- X-Coordinate of Reference Point {m}
      -1.933,                                     !- Y-coordinate of Reference Point {m}
      8.515;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:BEDROOM3,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 02 Second floor, Bedroom 3, Partition - 2.215 m2  (Adiabatic), Surface Area: 2.215m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_0_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2083859274,-.0383070159, 7.715,           !- Vertex 1
      -.4269495155, .597028427, 7.715,            !- Vertex 2
      -.4269495155, .597028427, 10.18,            !- Vertex 3
       .2083859274,-.0383070159, 10.18;           !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 7.173 m2 (02 Second floor, Stairs), Surface Area: 5.496
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_2_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Partition_3_0_10125,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4269495155, .597028427, 7.715,            !- Vertex 1
      -2.4846302487,-1.4606523063, 7.715,         !- Vertex 2
      -2.4846302487,-1.4606523063, 10.18,         !- Vertex 3
      -.4269495155, .597028427, 10.18;            !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 7.173 m2 (02 Second floor, Stairs), Surface Area: 5.496 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:STAIRS_Partition_3_0_10125,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4846302487,-1.4606523063, 7.715,         !- Vertex 1
      -.4269495155, .597028427, 7.715,            !- Vertex 2
      -.4269495155, .597028427, 10.18,            !- Vertex 3
      -2.4846302487,-1.4606523063, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0,  !- Crack Name
         .02748,                                  !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.677m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM3_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0,  !- Base surface
         02SECONDFLOOR:STAIRS_Partition_3_0_0_0_0_0_Door_10127,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.5567644776, .4672134649, 7.716,        !- Vertex 1
         -1.1229958031,-.0990178606, 7.716,       !- Vertex 2
         -1.1229958031,-.0990178606, 9.81040638,  !- Vertex 3
         -.5567644776, .4672134649, 9.81040638;   !- Vertex 4

      ! Door, 1.677m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:STAIRS_Partition_3_0_0_0_0_0_Door_10127,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         02SECONDFLOOR:STAIRS_Partition_3_0_10125,!- Base surface
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.1229958031,-.0990178606, 7.716,       !- Vertex 1
         -.5567644776, .4672134649, 7.716,        !- Vertex 2
         -.5567644776, .4672134649, 9.81040638,   !- Vertex 3
         -1.1229958031,-.0990178606, 9.81040638;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:STAIRS_Partition_3_0_0_0_0_0_Door_10127,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 1.9808
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Ceiling_4_0_0,       !- Surface name
      Ceiling, LSI Loft space ceiling - dormer,   !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10127,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .6574385364,-3.2909584015, 10.18,          !- Vertex 1
       1.2265798906,-2.7218170501, 10.18,         !- Vertex 2
      -.5135516205,-.9816855437, 10.18,           !- Vertex 3
      -1.0826929676,-1.5508269022, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 1.9808 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10127,                !- Surface name
      Floor, LSI Loft space ceiling - dormer_Rev, !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Ceiling_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .6574385364,-3.2909584015, 10.18,          !- Vertex 1
      -1.0826929676,-1.5508269022, 10.18,         !- Vertex 2
      -.5135516205,-.9816855437, 10.18,           !- Vertex 3
       1.2265798906,-2.7218170501, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_0,    !- Crack Name
         .0039615,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_0,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 0.5899
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Ceiling_4_0_1,       !- Surface name
      Ceiling, LSI Loft space ceiling - dormer,   !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10128,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.6330644257,-3.1011982857, 10.18,         !- Vertex 1
       .0309604122,-.4371735273, 10.18,           !- Vertex 2
      -.0797600843,-.3264530276, 10.18,           !- Vertex 3
      -2.7437848797,-2.9904778284, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 0.5899 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10128,                !- Surface name
      Floor, LSI Loft space ceiling - dormer_Rev, !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Ceiling_4_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.6330644257,-3.1011982857, 10.18,         !- Vertex 1
      -2.7437848797,-2.9904778284, 10.18,         !- Vertex 2
      -.0797600843,-.3264530276, 10.18,           !- Vertex 3
       .0309604122,-.4371735273, 10.18;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_1,    !- Crack Name
         .0011798,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_1,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 3.7512
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Ceiling_4_0_2,       !- Surface name
      Ceiling, LSI Loft space ceiling - dormer,   !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10129,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.743784884,-2.9904778274, 10.18,          !- Vertex 1
       .2083859274,-.0383070159, 10.18,           !- Vertex 2
      -.4269495155, .597028427, 10.18,            !- Vertex 3
      -3.3791203269,-2.3551423845, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 3, Ceiling - 6.322 m2, Surface Area: 3.7512 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10129,                !- Surface name
      Floor, LSI Loft space ceiling - dormer_Rev, !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Ceiling_4_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.743784884,-2.9904778274, 10.18,          !- Vertex 1
      -3.3791203269,-2.3551423845, 10.18,         !- Vertex 2
      -.4269495155, .597028427, 10.18,            !- Vertex 3
       .2083859274,-.0383070159, 10.18;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_2,    !- Crack Name
         .0075025,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_2,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Ceiling_4_0_2,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 3.118 m2 (02 Second floor, Bedroom 4), Surface Area: 3.1182
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_6_0_10130,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4846302487,-1.4606523063, 7.715,         !- Vertex 1
      -3.3791203269,-2.3551423845, 7.715,         !- Vertex 2
      -3.3791203269,-2.3551423845, 10.18,         !- Vertex 3
      -2.4846302487,-1.4606523063, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 3.118 m2 (02 Second floor, Bedroom 4), Surface Area: 3.1182 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_6_0_10130, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3791203269,-2.3551423845, 7.715,         !- Vertex 1
      -2.4846302487,-1.4606523063, 7.715,         !- Vertex 2
      -2.4846302487,-1.4606523063, 10.18,         !- Vertex 3
      -3.3791203269,-2.3551423845, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_5_0_0,  !- Crack Name
         .0155911,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_5_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_5_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 5.461 m2  (Adiabatic), Surface Area: 5.461m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_6_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -3.3791203269,-2.3551423844, 7.7149999999,  !- Vertex 1
      -1.6184244417,-4.1158382696, 7.7149999999,  !- Vertex 2
      -1.6184244418,-4.1158382696, 9.2359752799,  !- Vertex 3
      -2.633064386,-3.1011983254, 10.1799999999,  !- Vertex 4
      -3.3791203269,-2.3551423845, 10.1799999999; !- Vertex 5

   ! 02 Second floor, Bedroom 3, Partition - 2.456 m2 (02 Second floor, Front void right), Surface Area: 2.3803
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_7_0_0,     !- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_2_0_10132,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6184244418,-4.1158382696, 7.715,         !- Vertex 1
      -.5118023292,-3.0092161571, 7.715,          !- Vertex 2
      -.5118023292,-3.0092161571, 9.23597528,     !- Vertex 3
      -1.6184244418,-4.1158382696, 9.23597528;    !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 2.456 m2 (02 Second floor, Front void right), Surface Area: 2.3803 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_2_0_10132,  !- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5118023292,-3.0092161571, 7.715,          !- Vertex 1
      -1.6184244418,-4.1158382696, 7.715,         !- Vertex 2
      -1.6184244418,-4.1158382696, 9.23597528,    !- Vertex 3
      -.5118023292,-3.0092161571, 9.23597528;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_7_0_0,  !- Crack Name
         .0119016,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_7_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_7_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 2.456 m2 (02 Second floor, Front void right), Surface Area: 0.076
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_7_0_1,     !- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_2_0_10133,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5118023292,-3.0092161571, 7.715,          !- Vertex 1
      -.4764469902,-2.973860818, 7.715,           !- Vertex 2
      -.4764469902,-2.973860818, 9.23597528,      !- Vertex 3
      -.5118023292,-3.0092161571, 9.23597528;     !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 2.456 m2 (02 Second floor, Front void right), Surface Area: 0.076 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_2_0_10133,  !- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_7_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4764469902,-2.973860818, 7.715,           !- Vertex 1
      -.5118023292,-3.0092161571, 7.715,          !- Vertex 2
      -.5118023292,-3.0092161571, 9.23597528,     !- Vertex 3
      -.4764469902,-2.973860818, 9.23597528;      !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_7_0_1,  !- Crack Name
         .0003802,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_7_0_1,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_7_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 0.1214
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_8_0_0,     !- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10134,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
      -.1805960699,-3.2697117383, 8.9607144975,   !- Vertex 1
       .2490445692,-3.6993523773, 8.5609752693,   !- Vertex 2
       .2490445697,-3.6993523778, 8.960714499;    !- Vertex 3

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 0.1214 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10134,  !- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       .2490445692,-3.6993523773, 8.5609752693,   !- Vertex 1
      -.1805960699,-3.2697117383, 8.9607144975,   !- Vertex 2
       .2490445697,-3.6993523778, 8.960714499;    !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_8_0_0,  !- Crack Name
         .0006072,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_8_0_0,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_8_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 1.139
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_8_0_1,     !- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10135,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4410916507,-3.0092161574, 7.7149999998,   !- Vertex 1
       .2490445681,-3.6993523763, 7.7149999988,   !- Vertex 2
       .2490445692,-3.6993523773, 8.5609752693,   !- Vertex 3
      -.4410916511,-3.0092161571, 9.2030805427;   !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 1.139 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10135,  !- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2490445681,-3.6993523763, 7.7149999988,   !- Vertex 1
      -.4410916507,-3.0092161574, 7.7149999998,   !- Vertex 2
      -.4410916511,-3.0092161571, 9.2030805427,   !- Vertex 3
       .2490445692,-3.6993523773, 8.5609752693;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_8_0_1,  !- Crack Name
         .0056951,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_8_0_1,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_8_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 0.0752
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Partition_8_0_2,     !- Surface name
      Wall, LSI knee wall - front,                !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10136,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4764469902,-2.973860818, 7.715,           !- Vertex 1
      -.4410916511,-3.0092161571, 7.715,          !- Vertex 2
      -.4410916511,-3.0092161571, 9.2030805427,   !- Vertex 3
      -.4764469902,-2.973860818, 9.23597528;      !- Vertex 4

   ! 02 Second floor, Bedroom 3, Partition - 1.336 m2 (02 Second floor, Front void right), Surface Area: 0.0752 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_1_0_10136,  !- Surface name
      Wall, LSI knee wall - front_Rev,            !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM3_Partition_8_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4410916511,-3.0092161571, 7.715,          !- Vertex 1
      -.4764469902,-2.973860818, 7.715,           !- Vertex 2
      -.4764469902,-2.973860818, 9.23597528,      !- Vertex 3
      -.4410916511,-3.0092161571, 9.2030805427;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Partition_8_0_2,  !- Crack Name
         .0003761,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Partition_8_0_2,  !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Partition_8_0_2,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 3, Wall - 4.140 m2 - 135.0°, Surface Area: 4.140m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_9_0_0,          !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      6,                                          !- Number vertices
       .2490445715,-3.6993523738, 7.7150000007,   !- Vertex 1
       1.6420449292,-2.3063520136, 7.7150000007,  !- Vertex 2
       1.6420449291,-2.3063520135, 8.9396034007,  !- Vertex 3
       1.2265798923,-2.7218170507, 10.1800000007, !- Vertex 4
       .657438533,-3.2909584111, 10.1800000007,   !- Vertex 5
       .2490445714,-3.6993523737, 8.9607145007;   !- Vertex 6

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Crack Name
         .0006839,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Name
         10.74,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.360m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .7100781923,-3.238318752, 8.9360000007, !- Vertex 1
          1.1739402403,-2.7744567031, 8.9360000007,  !- Vertex 2
          1.1739402403,-2.774456703, 9.4850000007,!- Vertex 3
          .7100781922,-3.2383187519, 9.4850000007;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .43,                                     !- Height factor for opening factor #1 (dimensionless)
         .57,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .43,                                     !- Height factor for Opening factor #2 (dimensionless)
         .57,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,  !- Name
         12.28,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

      ! Window, 0.360m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double glazing - 1001,             !- Construction Name
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .7100781924,-3.238318752, 8.3070000007, !- Vertex 1
          1.1739402404,-2.7744567031, 8.3070000007,  !- Vertex 2
          1.1739402403,-2.7744567031, 8.8560000007,  !- Vertex 3
          .7100781923,-3.238318752, 8.8560000007; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,  !- Name
         11.44,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 0.976 m2, Surface Area: 0.602m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_13_0_2,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .8625865593,-1.5889466787, 9.2573190135,   !- Vertex 1
       1.022660061,-1.428873179, 9.2573190135,    !- Vertex 2
       .1656466386,-.5718597601, 10.0546874385,   !- Vertex 3
      -.2615016801,-.9990080853, 10.054687433;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- Crack Name
         .0000904,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- Name
         12.87,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_2,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 0.976 m2, Surface Area: 0.194m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_13_0_4,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.2350945458,-1.899401641, 8.9396033993,   !- Vertex 1
       .9931737029,-1.6574807951, 9.1646874389,   !- Vertex 2
      -.2615016782,-.9990080849, 10.0546874323,   !- Vertex 3
      -.336892516,-1.0743989218, 10.0546874323;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- Crack Name
         .0000292,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- Name
         12.74,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_4,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 0.976 m2, Surface Area: 0.169m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_13_0_5,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.336892516,-1.0743989218, 10.0546874323,   !- Vertex 1
       .1656466404,-.5718597598, 10.0546874378,   !- Vertex 2
       .0309604103,-.4371735279, 10.1800000004,   !- Vertex 3
      -.5135516106,-.981685542, 10.1800000004;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- Crack Name
         .0000253,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- Name
         13.49,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_13_0_5,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.084 m2 - 65° Slope 45.0°, Surface Area: 1.577m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_14_0_0,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.5815443926,-2.3668525502, 9.1202314906,  !- Vertex 1
       1.1044201514,-1.8897283131, 9.1202314967,  !- Vertex 2
      -.2990619193,-1.1531595876, 10.115787047,   !- Vertex 3
       1.248087718,-2.7003092249, 10.115787047;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- Crack Name
         .0003154,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- Name
         12.82,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_0,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.084 m2 - 65° Slope 45.0°, Surface Area: 0.159m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_14_0_1,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.248087714,-2.7003092239, 10.1157870514,  !- Vertex 1
      -.2990619226,-1.1531595874, 10.1157870515,  !- Vertex 2
      -.3895859748,-1.1056511887, 10.1800000005,  !- Vertex 3
       1.2265798939,-2.7218170572, 10.1800000002; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- Crack Name
         .0000318,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- Name
         13.53,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_1,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.084 m2 - 65° Slope 45.0°, Surface Area: 0.206m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_14_0_2,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.1044201504,-1.889728314, 9.1202314996,   !- Vertex 1
       .9804545199,-1.765762684, 9.1202315003,    !- Vertex 2
      -.5135516164,-.9816855471, 10.1800000006,   !- Vertex 3
      -.3895859748,-1.1056511887, 10.1800000005;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- Crack Name
         .0000411,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- Name
         12.87,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_2,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.084 m2 - 65° Slope 45.0°, Surface Area: 0.142m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_14_0_3,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.6420449272,-2.3063520156, 8.9396033972,  !- Vertex 1
       1.2350945489,-1.8994016433, 8.9396034062,  !- Vertex 2
       .980454521,-1.7657626846, 9.1202314996,    !- Vertex 3
       1.5815443926,-2.3668525502, 9.1202314906;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- Crack Name
         .0000285,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- Name
         12.04,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_14_0_3,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.070 m2 - 65° Slope 225.0°, Surface Area: 1.561m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_15_0_0,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9112189302,-1.7653165985, 10.1157870484,  !- Vertex 1
      -.1902693962,-3.1390373455, 9.1413425956,   !- Vertex 2
       .3095451005,-3.6388518423, 9.1413425956,   !- Vertex 3
       .6359307071,-3.3124662358, 10.1157870484;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- Crack Name
         .0003121,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- Name
         12.84,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_0,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.070 m2 - 65° Slope 225.0°, Surface Area: 0.114m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_15_0_1,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.1902693947,-3.1390373486, 9.1413425935,   !- Vertex 1
      -.056630443,-3.3936773641, 8.9607145065,    !- Vertex 2
       .249044565,-3.699352373, 8.9607145051,     !- Vertex 3
       .3095451009,-3.638851843, 9.1413425952;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- Crack Name
         .0000228,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- Name
         12.07,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_1,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.070 m2 - 65° Slope 225.0°, Surface Area: 0.224m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_15_0_2,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.0351845707,-1.6413509588, 10.1157870471, !- Vertex 1
      -.1805960729,-3.2697117338, 8.960714507,    !- Vertex 2
      -.056630443,-3.3936773641, 8.9607145065,    !- Vertex 3
      -.9112189302,-1.7653165985, 10.1157870484;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- Crack Name
         .0000448,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- Name
         12.72,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_2,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, Wall - 2.070 m2 - 65° Slope 225.0°, Surface Area: 0.171m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Wall_15_0_3,         !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.0826929676,-1.5508269071, 10.1799999987, !- Vertex 1
      -1.0351845677,-1.641350961, 10.1157870484,  !- Vertex 2
       .6359307071,-3.3124662358, 10.1157870484,  !- Vertex 3
       .6574385341,-3.2909584087, 10.1799999987;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- Crack Name
         .0000343,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- Name
         13.53,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Wall_15_0_3,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 2.270m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_0,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6413647386,-4.0928979789, 9.2573190169,  !- Vertex 1
      -.5347426269,-2.9862758655, 9.2573190163,   !- Vertex 2
      -1.3917560286,-2.1292624252, 10.0546874388, !- Vertex 3
      -2.498378155,-3.2358845522, 10.05468744;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- Crack Name
         .0003406,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- Name
         12.87,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_0,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 0.074m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_1,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.5118023368,-3.0092161566, 9.235975286,    !- Vertex 1
      -.4764469902,-2.973860811, 9.2359752855,    !- Vertex 2
      -1.3564006825,-2.0939070791, 10.0546874388, !- Vertex 3
      -1.3917560286,-2.1292624252, 10.0546874388; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- Crack Name
         .0000112,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- Name
         12.86,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_1,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 0.325m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_2,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -.422516929,-3.0277908745, 9.1857985581,    !- Vertex 1
      -1.0653704386,-1.8028768323, 10.0546874397, !- Vertex 2
      -1.3564006836,-2.093907078, 10.0546874398;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- Crack Name
         .0000488,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- Name
         14.65,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_2,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 0.061m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_3,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.618424446,-4.1158382725, 9.2359752843,   !- Vertex 1
      -.511802335,-3.0092161584, 9.2359752843,    !- Vertex 2
      -.5347426256,-2.9862758679, 9.2573190145,   !- Vertex 3
      -1.6413647416,-4.0928979767, 9.2573190194;  !- Vertex 4


   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 0.469m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_4,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4983781563,-3.2358845533, 10.0546874401, !- Vertex 1
      -1.0653704353,-1.8028768359, 10.0546874365, !- Vertex 2
      -1.1580838106,-1.6262177467, 10.1799999997, !- Vertex 3
      -2.6330643893,-3.1011983228, 10.1800000029; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- Crack Name
         .0000703,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- Name
         13.49,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_4,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 3, External roof - 33° Slope 3.415 m2, Surface Area: 0.215m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM3_Roof_16_0_5,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.1805960813,-3.2697117392, 8.9607145084,   !- Vertex 1
      -1.0826929693,-1.5508269056, 10.1799999995, !- Vertex 2
      -1.1580838106,-1.6262177467, 10.1799999997, !- Vertex 3
      -.422516929,-3.0277908745, 9.1857985581;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- Crack Name
         .0000322,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
