         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- Leakage Component Name
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- Name
         12.84,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM3_Roof_16_0_5,      !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor - Bedroom 3 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:BEDROOM3_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:BEDROOM3,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -19.9,                                      !- Start Z
      1.7555,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:BEDROOM3_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Front void right
Zone, 02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.7561,                                       !- Zone volume
    1.5256,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Front void right, Partition - 1.065 m2  (Adiabatic), Surface Area: 1.065m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Partition_3_0_0,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:FRONTVOIDRIGHT_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6414054121,-4.2802405962, 7.7149999996,  !- Vertex 1
      -.9866245327,-4.9350214756, 7.7149999996,   !- Vertex 2
      -.9866245328,-4.9350214756, 8.5609752796,   !- Vertex 3
      -1.6414054122,-4.2802405963, 9.1701858096;  !- Vertex 4

   ! 02 Second floor, Front void right, Wall - 1.402 m2 - 135.0°, Surface Area: 1.343m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2,    !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9866245338,-4.9350214785, 7.7149999973,   !- Vertex 1
       .1783338889,-3.7700630573, 7.7149999973,   !- Vertex 2
       .178333888,-3.7700630563, 8.5299999973,    !- Vertex 3
      -.9866245347,-4.9350214776, 8.5299999973;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- Crack Name
         .0002685,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- Name
         10.83,                                   !- External Node Height
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_2, !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void right, Wall - 1.402 m2 - 135.0°, Surface Area: 0.043m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Wall_4_0_3,    !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.9866245347,-4.9350214776, 8.5299999973,   !- Vertex 1
      -.012584943,-3.9609818871, 8.5299999973,    !- Vertex 2
      -.0022099146,-3.9506068587, 8.5609752873,   !- Vertex 3
      -.9866245348,-4.9350214776, 8.5609752873;   !- Vertex 4


   ! 02 Second floor, Front void right, External roof - 33° Slope 1.811 m2, Surface Area: 1.752m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0,    !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -.9866245308,-4.9350214707, 8.560975285,    !- Vertex 1
       .0397629435,-3.9086340032, 8.560975285,    !- Vertex 2
      -.2663248863,-3.3254042823, 8.9746874389,   !- Vertex 3
      -.4764469906,-3.1152821766, 9.1701858151,   !- Vertex 4
      -1.6414054164,-4.2802405948, 9.1701858151;  !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- Crack Name
         .0002629,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- Leakage Component Name
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- Name
         11.11,                                   !- External Node Height
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0; !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_0, !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Front void right, External roof - 33° Slope 1.811 m2, Surface Area: 0.058m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Roof_5_0_1,    !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       .0397629435,-3.9086340032, 8.560975285,    !- Vertex 1
       .1151537838,-3.8332431634, 8.560975285,    !- Vertex 2
      -.0244040491,-3.5673251211, 8.749603405,    !- Vertex 3
      -.2663248863,-3.3254042823, 8.9746874389;   !- Vertex 4


   ! 02 Second floor, Front void right, Wall - 0.030 m2 - 65° Slope 225.0°, Surface Area: 0.025m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:FRONTVOIDRIGHT_Wall_6_0_1,    !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.024404047,-3.567325116, 8.7496034045,     !- Vertex 1
       .1151537849,-3.8332431579, 8.5609752884,   !- Vertex 2
       .1537857344,-3.7946112084, 8.676313366,    !- Vertex 3
       .0995615877,-3.6912907508, 8.7496034045;   !- Vertex 4


   ! 02 Second floor - Front void right Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:FRONTVOIDRIGHT_Linear Bridge, !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:FRONTVOIDRIGHT,               !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -21,                                        !- Start Z
      1.3571,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:FRONTVOIDRIGHT_Linear Bridge, !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Chimney rear
Zone, 02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .4411,                                        !- Zone volume
    .1807,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:CHIMNEYREAR,                  !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Chimney rear, Partition - 1.209 m2  (Adiabatic), Surface Area: 1.209m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYREAR_Partition_0_0_0,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -1.6707503436, 2.0282125521, 7.715,         !- Vertex 1
      -2.0207682003, 2.3782304088, 7.715,         !- Vertex 2
      -2.0207682003, 2.3782304088, 10.05669897,   !- Vertex 3
      -1.8882439656, 2.2457061741, 10.18,         !- Vertex 4
      -1.6707503436, 2.0282125521, 10.18;         !- Vertex 5

   ! 02 Second floor, Chimney rear, Partition - 0.855 m2 (02 Second floor, Bedroom 4), Surface Area: 0.8547
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYREAR_Partition_2_0_0,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_4_0_10139,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0207682001, 2.3782304086, 7.715000002,   !- Vertex 1
      -2.2788621752, 2.1201364335, 7.715000002,   !- Vertex 2
      -2.2788621728, 2.1201364311, 10.056698972,  !- Vertex 3
      -2.0207681977, 2.3782304062, 10.056698972;  !- Vertex 4

   ! 02 Second floor, Chimney rear, Partition - 0.855 m2 (02 Second floor, Bedroom 4), Surface Area: 0.8547 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_4_0_10139, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2788621752, 2.1201364335, 7.715000002,   !- Vertex 1
      -2.0207682001, 2.3782304086, 7.715000002,   !- Vertex 2
      -2.0207681977, 2.3782304062, 10.056698972,  !- Vertex 3
      -2.2788621728, 2.1201364311, 10.056698972;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Crack Name
         .0042736,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYREAR_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney rear, Partition - 0.900 m2 (02 Second floor, Bedroom 4), Surface Area: 0.8997
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYREAR_Partition_4_0_0,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_10_0_10140,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9288443187, 1.770118577, 7.715,          !- Vertex 1
      -1.6707503436, 2.0282125521, 7.715,         !- Vertex 2
      -1.6707503436, 2.0282125521, 10.18,         !- Vertex 3
      -1.9288443187, 1.770118577, 10.18;          !- Vertex 4

   ! 02 Second floor, Chimney rear, Partition - 0.900 m2 (02 Second floor, Bedroom 4), Surface Area: 0.8997 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_10_0_10140,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6707503436, 2.0282125521, 7.715,         !- Vertex 1
      -1.9288443187, 1.770118577, 7.715,          !- Vertex 2
      -1.9288443187, 1.770118577, 10.18,          !- Vertex 3
      -1.6707503436, 2.0282125521, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYREAR_Partition_4_0_0,   !- Crack Name
         .0044986,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYREAR_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYREAR_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney rear, Ceiling - 0.112 m2, Surface Area: 0.1123
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYREAR_Ceiling_5_0_0,    !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10141,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9288443206, 1.7701185788, 10.1800000001, !- Vertex 1
      -1.6707503454, 2.028212554, 10.1800000001,  !- Vertex 2
      -1.8882439675, 2.245706176, 10.1800000003,  !- Vertex 3
      -2.1463379426, 1.9876122009, 10.1800000003; !- Vertex 4

   ! 02 Second floor, Chimney rear, Ceiling - 0.112 m2, Surface Area: 0.1123 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10141,                !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Ceiling_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9288443206, 1.7701185788, 10.1800000001, !- Vertex 1
      -2.1463379426, 1.9876122009, 10.1800000003, !- Vertex 2
      -1.8882439675, 2.245706176, 10.1800000003,  !- Vertex 3
      -1.6707503454, 2.028212554, 10.1800000001;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYREAR_Ceiling_5_0_0, !- Crack Name
         .0002245,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYREAR_Ceiling_5_0_0, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYREAR_Ceiling_5_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Chimney rear, Partition - 1.209 m2 (02 Second floor, Bedroom 4), Surface Area: 1.2086
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:CHIMNEYREAR_Partition_6_0_0,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR:CHIMNEYREAR,                  !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_11_0_10142,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -2.2788621754, 2.1201364337, 7.715,         !- Vertex 1
      -1.9288443187, 1.770118577, 7.715,          !- Vertex 2
      -1.9288443187, 1.770118577, 10.18,          !- Vertex 3
      -2.1463379407, 1.987612199, 10.18,          !- Vertex 4
      -2.2788621754, 2.1201364337, 10.05669897;   !- Vertex 5

   ! 02 Second floor, Chimney rear, Partition - 1.209 m2 (02 Second floor, Bedroom 4), Surface Area: 1.2086 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_11_0_10142,!- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:CHIMNEYREAR_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -1.9288443187, 1.770118577, 7.715,          !- Vertex 1
      -2.2788621754, 2.1201364337, 7.715,         !- Vertex 2
      -2.2788621754, 2.1201364337, 10.05669897,   !- Vertex 3
      -2.1463379407, 1.987612199, 10.18,          !- Vertex 4
      -1.9288443187, 1.770118577, 10.18;          !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:CHIMNEYREAR_Partition_6_0_0,   !- Crack Name
         .0060431,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:CHIMNEYREAR_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:CHIMNEYREAR_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 02SECONDFLOOR:CHIMNEYREAR = -.012 W/K


! 02 Second floor - Stairs
Zone, 02SECONDFLOOR:STAIRS,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.7104,                                       !- Zone volume
    1.5064,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 02SECONDFLOOR:STAIRS General lighting, !- Name
      02SECONDFLOOR:STAIRS,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 02SECONDFLOOR:STAIRS,                   !- Name
      DHW 02SECONDFLOOR:STAIRS,                   !- End-Use Subcategory
       6.72591683708248E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 02SECONDFLOOR:STAIRS,!- Target Temperature Schedule
      DHW Supply Temperature 02SECONDFLOOR:STAIRS,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 02SECONDFLOOR:STAIRS, !- Cold Water Supply Temperature Schedule
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 02SECONDFLOOR:STAIRS,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 02SECONDFLOOR:STAIRS,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 02SECONDFLOOR:STAIRS,    !- Name
      02SECONDFLOOR:STAIRS,                       !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02SECONDFLOOR:STAIRS Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02SECONDFLOOR:STAIRS Ref Point 1,           !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 02SECONDFLOOR:STAIRS Ref Point 1,  !- Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      -1.788,                                     !- X-Coordinate of Reference Point {m}
      .056,                                       !- Y-coordinate of Reference Point {m}
      8.515;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:STAIRS,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 02 Second floor, Stairs, Partition - 1.997 m2  (Adiabatic), Surface Area: 1.997m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:STAIRS_Partition_0_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.5683708717, .7384497832, 7.715,           !- Vertex 1
      -1.1411273645, 1.311206276, 7.715,          !- Vertex 2
      -1.1411273645, 1.311206276, 10.18,          !- Vertex 3
      -.5683708717, .7384497832, 10.18;           !- Vertex 4

   ! 02 Second floor, Stairs, Partition - 7.050 m2 (02 Second floor, Bedroom 4), Surface Area: 5.3806
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:STAIRS_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_8_0_10144,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1411273645, 1.311206276, 7.715,          !- Vertex 1
      -3.1634527587,-.7111191182, 7.715,          !- Vertex 2
      -3.1634527587,-.7111191182, 10.18,          !- Vertex 3
      -1.1411273645, 1.311206276, 10.18;          !- Vertex 4

   ! 02 Second floor, Stairs, Partition - 7.050 m2 (02 Second floor, Bedroom 4), Surface Area: 5.3806 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_8_0_10144, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1634527587,-.7111191182, 7.715,          !- Vertex 1
      -1.1411273645, 1.311206276, 7.715,          !- Vertex 2
      -1.1411273645, 1.311206276, 10.18,          !- Vertex 3
      -3.1634527587,-.7111191182, 10.18;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:STAIRS_Partition_2_0_0,    !- Crack Name
         .0269028,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:STAIRS_Partition_2_0_0,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:STAIRS_Partition_2_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.669m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         02SECONDFLOOR:STAIRS_Partition_2_0_0,    !- Base surface
         02SECONDFLOOR:BEDROOM4_Partition_8_0_0_0_0_0_Door_10146,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.3129380701, 1.1393955704, 7.716,      !- Vertex 1
         -1.8768123966, .5755212439, 7.716,       !- Vertex 2
         -1.8768123966, .5755212439, 9.80936475,  !- Vertex 3
         -1.3129380701, 1.1393955704, 9.80936475; !- Vertex 4

      ! Door, 1.669m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM4_Partition_8_0_0_0_0_0_Door_10146,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         02SECONDFLOOR:BEDROOM4_Partition_8_0_10144,  !- Base surface
         02SECONDFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8768123966, .5755212439, 7.716,       !- Vertex 1
         -1.3129380701, 1.1393955704, 7.716,      !- Vertex 2
         -1.3129380701, 1.1393955704, 9.80936475, !- Vertex 3
         -1.8768123966, .5755212439, 9.80936475;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 02 Second floor, Stairs, Ceiling - 2.317 m2, Surface Area: 2.3166
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:STAIRS_Ceiling_4_0_0,         !- Surface name
      Ceiling, LSI Loft space ceiling,            !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10146,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5906962659,-1.283875611, 10.18,          !- Vertex 1
      -.5683708717, .7384497832, 10.18,           !- Vertex 2
      -1.1411273645, 1.311206276, 10.18,          !- Vertex 3
      -3.1634527587,-.7111191182, 10.18;          !- Vertex 4

   ! 02 Second floor, Stairs, Ceiling - 2.317 m2, Surface Area: 2.3166 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10146,                !- Surface name
      Floor, LSI Loft space ceiling_Rev,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Ceiling_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5906962659,-1.283875611, 10.18,          !- Vertex 1
      -3.1634527587,-.7111191182, 10.18,          !- Vertex 2
      -1.1411273645, 1.311206276, 10.18,          !- Vertex 3
      -.5683708717, .7384497832, 10.18;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:STAIRS_Ceiling_4_0_0,      !- Crack Name
         .0046332,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:STAIRS_Ceiling_4_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:STAIRS_Ceiling_4_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Stairs, Partition - 1.997 m2 (02 Second floor, Bedroom 4), Surface Area: 1.9967
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:STAIRS_Partition_5_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:STAIRS,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_7_0_10147,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1634527587,-.7111191182, 7.715,          !- Vertex 1
      -2.5906962659,-1.283875611, 7.715,          !- Vertex 2
      -2.5906962659,-1.283875611, 10.18,          !- Vertex 3
      -3.1634527587,-.7111191182, 10.18;          !- Vertex 4

   ! 02 Second floor, Stairs, Partition - 1.997 m2 (02 Second floor, Bedroom 4), Surface Area: 1.9967 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM4_Partition_7_0_10147, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:STAIRS_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5906962659,-1.283875611, 7.715,          !- Vertex 1
      -3.1634527587,-.7111191182, 7.715,          !- Vertex 2
      -3.1634527587,-.7111191182, 10.18,          !- Vertex 3
      -2.5906962659,-1.283875611, 10.18;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:STAIRS_Partition_5_0_0,    !- Crack Name
         .0099832,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:STAIRS_Partition_5_0_0,    !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:STAIRS_Partition_5_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 02SECONDFLOOR:STAIRS = -.013 W/K


! 02 Second floor - Bedroom 4
Zone, 02SECONDFLOOR:BEDROOM4,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    24.6299,                                      !- Zone volume
    11.0318,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02SECONDFLOOR:BEDROOM4,         !- Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 3987,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 3987,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 3987,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 3987,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02SECONDFLOOR:BEDROOM4 General lighting,  !- Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      7.5,                                        !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 02SECONDFLOOR:BEDROOM4 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR:BEDROOM4,                     !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 02SECONDFLOOR:BEDROOM4,                 !- Name
      DHW 02SECONDFLOOR:BEDROOM4,                 !- End-Use Subcategory
       1.35343842592593E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM4,  !- Target Temperature Schedule
      DHW Supply Temperature 02SECONDFLOOR:BEDROOM4,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 02SECONDFLOOR:BEDROOM4,  !- Cold Water Supply Temperature Schedule
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 02SECONDFLOOR:BEDROOM4,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 02SECONDFLOOR:BEDROOM4,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 02SECONDFLOOR:BEDROOM4,  !- Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      .1,                                         !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      02SECONDFLOOR:BEDROOM4 Ref Point 1,         !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      02SECONDFLOOR:BEDROOM4 Ref Point 1,         !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 02SECONDFLOOR:BEDROOM4 Ref Point 1,  !- Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      -4.325,                                     !- X-Coordinate of Reference Point {m}
      -.67,                                       !- Y-coordinate of Reference Point {m}
      8.515;                                      !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:BEDROOM4,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 02 Second floor, Bedroom 4, Partition - 1.911 m2  (Adiabatic), Surface Area: 1.911m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Partition_0_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.2382035355, 2.408282447, 7.715,          !- Vertex 1
      -2.9513207243, 3.1213996358, 7.715,         !- Vertex 2
      -2.9513207243, 3.1213996358, 9.27808054,    !- Vertex 3
      -2.2382035355, 2.408282447, 9.94156739;     !- Vertex 4

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.875m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_0,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.5280341633, 1.2636954389, 9.4087979592,  !- Vertex 1
      -5.7629961567, .0287334456, 9.4087979592,   !- Vertex 2
      -5.466981813,-.2672808981, 9.6842107886,    !- Vertex 3
      -4.2320198196, .9676810951, 9.6842107886;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- Crack Name
         .0001313,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- Name
         12.73,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.483m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_1,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1633424261, 1.8634973512, 9.2994242752,  !- Vertex 1
      -5.8805512384, .1462885273, 9.2994242807,   !- Vertex 2
      -5.7629961567, .0287334456, 9.4087979592,   !- Vertex 3
      -4.0457873385, 1.7459422636, 9.4087979592;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- Crack Name
         .0000725,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- Name
         12.47,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_1,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 1.223m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_2,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9283804326, 3.0984593445, 9.2994242752,  !- Vertex 1
      -4.1633424236, 1.8634973487, 9.2994242775,  !- Vertex 2
      -3.7497729948, 1.4499279198, 9.6842107886,  !- Vertex 3
      -2.5148110013, 2.6848899131, 9.6842107886;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- Crack Name
         .0001834,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- Name
         12.66,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_2,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.044m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_3,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5263495447, 2.1201364297, 9.9415673916,  !- Vertex 1
      -3.4731655039, 1.1733204299, 9.9415674106,  !- Vertex 2
      -3.4538767992, 1.1540317254, 9.959513692,   !- Vertex 3
      -2.5070608159, 2.1008477021, 9.959513695;   !- Vertex 4


   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.818m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_4,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5148110028, 2.6848899116, 9.6842107886,  !- Vertex 1
      -3.7497729992, 1.4499279213, 9.6842107859,  !- Vertex 2
      -3.4731655039, 1.1733204299, 9.9415674106,  !- Vertex 3
      -2.2382035376, 2.4082824493, 9.9415673858;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- Crack Name
         .0001227,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- Name
         13.08,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_4,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.350m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_5,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5070608168, 2.1008477018, 9.9595136947,  !- Vertex 1
      -3.9361236217, .6717848972, 9.9595136947,   !- Vertex 2
      -3.8338306639, .5694919393, 10.0546874373,  !- Vertex 3
      -2.4047678589, 1.998554744, 10.0546874373;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- Crack Name
         .0000525,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- Name
         13.34,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_5,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 1.177m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_6,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.2320198196, .9676810951, 9.6842107886,   !- Vertex 1
      -5.466981813,-.2672808981, 9.6842107886,    !- Vertex 2
      -5.0687926573,-.6654700539, 10.0546874373,  !- Vertex 3
      -3.8338306639, .5694919393, 10.0546874373;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- Crack Name
         .0001766,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- Name
         13.16,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_6,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.683m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_7,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.0457873385, 1.7459422636, 9.4087979592,  !- Vertex 1
      -4.5280341633, 1.2636954389, 9.4087979592,  !- Vertex 2
      -3.9361236217, .6717848972, 9.9595136947,   !- Vertex 3
      -3.4538767969, 1.1540317219, 9.9595136947;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Crack Name
         .0000197,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Name
         12.91,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

      ! Window, 0.552m2
      FenestrationSurface:Detailed, 02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,  !- Window name
         Window,                                  !- Class
         Project roof glazing - 1002,             !- Construction Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         2,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.0505588241, 1.6927309931, 9.4313322358,  !- Vertex 1
         -4.4748228928, 1.2684669245, 9.4313322358,  !- Vertex 2
         -3.9313521361, .7249961676, 9.9369794181,!- Vertex 3
         -3.5070880673, 1.1492602363, 9.9369794181;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .3,                                      !- Height factor for opening factor #1 (dimensionless)
         .7,                                      !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .3,                                      !- Height factor for Opening factor #2 (dimensionless)
         .7,                                      !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,   !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,  !- Name
         12.91,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.859m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_8,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4047678589, 1.998554744, 10.0546874373,  !- Vertex 1
      -5.0687926573,-.6654700539, 10.0546874373,  !- Vertex 2
      -4.9341064263,-.800156285, 10.1799999999,   !- Vertex 3
      -2.2700816279, 1.8638685129, 10.1799999999; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- Crack Name
         .0001288,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- Name
         13.49,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_8,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, External roof - 33° Slope 6.674 m2, Surface Area: 0.162m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Roof_3_0_9,          !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9513207232, 3.121399635, 9.2780805449,   !- Vertex 1
      -5.9034915349, .1692288238, 9.2780805449,   !- Vertex 2
      -5.8805512387, .1462885276, 9.2994242804,   !- Vertex 3
      -2.9283804324, 3.0984593442, 9.2994242754;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- Crack Name
         .0000243,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- Leakage Component Name
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- Name
         12.39,                                   !- External Node Height
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:BEDROOM4_Roof_3_0_9,       !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 02 Second floor, Bedroom 4, Partition - 7.689 m2  (Adiabatic), Surface Area: 7.689m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -5.9034915358, .1692288244, 7.715,          !- Vertex 1
      -3.5205416832,-2.2137210282, 7.715,         !- Vertex 2
      -3.5205416832,-2.2137210282, 10.1799999979, !- Vertex 3
      -4.9341064731,-.8001562383, 10.1799999558,  !- Vertex 4
      -5.9034915358, .1692288244, 9.27808054;     !- Vertex 5

   ! 02 Second floor, Bedroom 4, Partition - 1.495 m2  (Adiabatic), Surface Area: 1.495m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Partition_9_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2118380426, 1.3819169541, 7.715,         !- Vertex 1
      -1.6406983054, 1.8107772169, 7.715,         !- Vertex 2
      -1.6406983054, 1.8107772169, 10.18,         !- Vertex 3
      -1.2118380426, 1.3819169541, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 0.2471
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Ceiling_12_0_0,      !- Surface name
      Ceiling, LSI Loft space ceiling,            !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10151,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4999840559, 1.0937709408, 10.18,         !- Vertex 1
      -1.2118380426, 1.3819169541, 10.18,         !- Vertex 2
      -1.6406983054, 1.8107772169, 10.18,         !- Vertex 3
      -1.9288443187, 1.5226312036, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 0.2471 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10151,                !- Surface name
      Floor, LSI Loft space ceiling_Rev,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Ceiling_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4999840559, 1.0937709408, 10.18,         !- Vertex 1
      -1.9288443187, 1.5226312036, 10.18,         !- Vertex 2
      -1.6406983054, 1.8107772169, 10.18,         !- Vertex 3
      -1.2118380426, 1.3819169541, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_0,   !- Crack Name
         .0004943,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_0,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 1.1057
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Ceiling_12_0_1,      !- Surface name
      Ceiling, LSI Loft space ceiling,            !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10152,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5205416832,-2.2137210282, 10.18,         !- Vertex 1
      -2.661406944,-1.3545862891, 10.18,          !- Vertex 2
      -3.3048741149,-.7111191182, 10.18,          !- Vertex 3
      -4.1640088541,-1.5702538573, 10.18;         !- Vertex 4

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 1.1057 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10152,                !- Surface name
      Floor, LSI Loft space ceiling_Rev,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Ceiling_12_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5205416832,-2.2137210282, 10.18,         !- Vertex 1
      -4.1640088541,-1.5702538573, 10.18,         !- Vertex 2
      -3.3048741149,-.7111191182, 10.18,          !- Vertex 3
      -2.661406944,-1.3545862891, 10.18;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_1,   !- Crack Name
         .0022113,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_1,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 4.1031
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:BEDROOM4_Ceiling_12_0_2,      !- Surface name
      Ceiling, LSI Loft space ceiling,            !- Class and Construction Name
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Floor_2_0_10153,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1640088541,-1.5702538573, 10.18,         !- Vertex 1
      -1.4999840559, 1.0937709408, 10.18,         !- Vertex 2
      -2.2700816275, 1.8638685123, 10.18,         !- Vertex 3
      -4.9341064256,-.8001562858, 10.18;          !- Vertex 4

   ! 02 Second floor, Bedroom 4, Ceiling - 5.456 m2, Surface Area: 4.1031 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      03ROOF:LOFT_Floor_2_0_10153,                !- Surface name
      Floor, LSI Loft space ceiling_Rev,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM4_Ceiling_12_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1640088541,-1.5702538573, 10.18,         !- Vertex 1
      -4.9341064256,-.8001562858, 10.18,          !- Vertex 2
      -2.2700816275, 1.8638685123, 10.18,         !- Vertex 3
      -1.4999840559, 1.0937709408, 10.18;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_2,   !- Crack Name
         .0082062,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_2,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:BEDROOM4_Ceiling_12_0_2,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor - Bedroom 4 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:BEDROOM4_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:BEDROOM4,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -22.1,                                      !- Start Z
      .8814,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:BEDROOM4_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 03 Roof - Loft
Zone, 03ROOF:LOFT,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    5.9354,                                       !- Zone volume
    13.6779,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      03ROOF:LOFT,                                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 03 Roof, Loft, Partition - 1.192 m2  (Adiabatic), Surface Area: 1.192m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Partition_0_0_0,                !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Partition_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       .2139596471, .1435025614, 10.365,          !- Vertex 1
      -1.6894055387, 2.0468677473, 10.365,        !- Vertex 2
      -.7377229458, 1.0951851543, 11.25044897;    !- Vertex 3

   ! 03 Roof, Loft, External roof - 33° Slope 7.153 m2, Surface Area: 7.153m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Roof_1_0_0,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.6894055361, 2.0468677446, 10.3650000025, !- Vertex 1
      -4.8289596445,-1.0926863639, 10.3650000025, !- Vertex 2
      -3.8772770553,-2.0443689531, 11.2504489662, !- Vertex 3
      -.7377229468, 1.0951851553, 11.2504489662;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Roof_1_0_0,                  !- Crack Name
         .0010729,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Roof_1_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Roof_1_0_0,                  !- Leakage Component Name
         03ROOF:LOFT_Roof_1_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Roof_1_0_0,                  !- Name
         14.41,                                   !- External Node Height
         03ROOF:LOFT_Roof_1_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Roof_1_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
          .3;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, External roof - 33° Slope 6.772 m2, Surface Area: 4.053m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Roof_3_0_0,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.9255944633,-2.9960515463, 10.3649999998, !- Vertex 1
      -1.294957356,-1.3654144405, 10.3649999998,  !- Vertex 2
      -1.9500629662,-.1171548602, 11.2504489683,  !- Vertex 3
      -3.8772770583,-2.0443689504, 11.2504489683; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Roof_3_0_0,                  !- Crack Name
         .0006079,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Roof_3_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Roof_3_0_0,                  !- Leakage Component Name
         03ROOF:LOFT_Roof_3_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Roof_3_0_0,                  !- Name
         14.41,                                   !- External Node Height
         03ROOF:LOFT_Roof_3_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Roof_3_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, External roof - 33° Slope 6.772 m2, Surface Area: 2.418m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Roof_3_0_1,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.6989640774,-.7694211625, 10.3649999998,   !- Vertex 1
       .2139596466, .1435025607, 10.3649999998,   !- Vertex 2
      -.7377229484, 1.0951851566, 11.2504489683,  !- Vertex 3
      -1.9472236572,-.1143155511, 11.2504489683;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Roof_3_0_1,                  !- Crack Name
         .0003627,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Roof_3_0_1,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Roof_3_0_1,                  !- Leakage Component Name
         03ROOF:LOFT_Roof_3_0_1,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Roof_3_0_1,                  !- Name
         14.41,                                   !- External Node Height
         03ROOF:LOFT_Roof_3_0_1;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Roof_3_0_1,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, External roof - 33° Slope 6.772 m2, Surface Area: 0.137m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Roof_3_0_2,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.2949573532,-1.3654144387, 10.3649999993, !- Vertex 1
      -1.2195665028,-1.2900235914, 10.3649999979, !- Vertex 2
      -1.7112779792,-.3531005376, 11.0296033948,  !- Vertex 3
      -1.8647144973,-.2725747187, 11.1384431019;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Roof_3_0_2,                  !- Crack Name
         .0000206,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Roof_3_0_2,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Roof_3_0_2,                  !- Leakage Component Name
         03ROOF:LOFT_Roof_3_0_2,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Roof_3_0_2,                  !- Name
         14.3,                                    !- External Node Height
         03ROOF:LOFT_Roof_3_0_2;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Roof_3_0_2,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, External roof - 33° Slope 6.772 m2, Surface Area: 0.161m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Roof_3_0_3,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.7743549247,-.8448120097, 10.3649999998,   !- Vertex 1
      -.6989640743,-.7694211624, 10.3649999984,   !- Vertex 2
      -1.9472236596,-.1143155538, 11.2504489682,  !- Vertex 3
      -1.8647144973,-.2725747187, 11.1384431019;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Roof_3_0_3,                  !- Crack Name
         .0000241,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Roof_3_0_3,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Roof_3_0_3,                  !- Leakage Component Name
         03ROOF:LOFT_Roof_3_0_3,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Roof_3_0_3,                  !- Name
         14.37,                                   !- External Node Height
         03ROOF:LOFT_Roof_3_0_3;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Roof_3_0_3,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.6,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
          .3,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.6,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, Partition - 1.192 m2  (Adiabatic), Surface Area: 1.192m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Partition_4_0_0,                !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:LOFT_Partition_4_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
      -4.8289596472,-1.0926863612, 10.365,        !- Vertex 1
      -2.9255944613,-2.9960515471, 10.365,        !- Vertex 2
      -3.8772770543,-2.0443689541, 11.25044897;   !- Vertex 3

   ! 03 Roof, Loft, Wall - 2.388 m2 - 65° Slope 225.0°, Surface Area: 2.259m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Wall_5_0_0,                     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.587312344,-.4770661761, 11.0296033953,   !- Vertex 1
      -1.0956008724,-1.4139892347, 10.3650000008, !- Vertex 2
       .7194034178,-3.228993525, 10.3650000008,   !- Vertex 3
       .9420092142,-3.0063877286, 11.0296034039;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Wall_5_0_0,                  !- Crack Name
         .0004518,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Wall_5_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Wall_5_0_0,                  !- Leakage Component Name
         03ROOF:LOFT_Wall_5_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Wall_5_0_0,                  !- Name
         14.26,                                   !- External Node Height
         03ROOF:LOFT_Wall_5_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Wall_5_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, Wall - 2.388 m2 - 65° Slope 225.0°, Surface Area: 0.129m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Wall_5_0_1,                     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7112779795,-.3531005409, 11.0296033949,  !- Vertex 1
      -1.2195665107,-1.2900235964, 10.3650000008, !- Vertex 2
      -1.0956008724,-1.4139892347, 10.3650000008, !- Vertex 3
      -1.587312344,-.4770661761, 11.0296033953;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Wall_5_0_1,                  !- Crack Name
         .0000258,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Wall_5_0_1,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Wall_5_0_1,                  !- Leakage Component Name
         03ROOF:LOFT_Wall_5_0_1,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Wall_5_0_1,                  !- Name
         14.26,                                   !- External Node Height
         03ROOF:LOFT_Wall_5_0_1;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Wall_5_0_1,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
          .3,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, Wall - 0.209 m2 - 135.0°, Surface Area: 0.209m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Wall_6_0_0,                     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       .7194034139,-3.2289935289, 10.365,         !- Vertex 1
       1.1646150048,-2.783781938, 10.365,         !- Vertex 2
       .9420092129,-3.0063877299, 11.0296034;     !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Wall_6_0_0,                  !- Crack Name
         .0000418,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Wall_6_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Wall_6_0_0,                  !- Leakage Component Name
         03ROOF:LOFT_Wall_6_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Wall_6_0_0,                  !- Name
         15.88,                                   !- External Node Height
         03ROOF:LOFT_Wall_6_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Wall_6_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.35,                                    !- Wind direction #1 (deg)
         -.3,                                     !- Wind direction #2 (deg)
          .1,                                     !- Wind direction #3 (deg)
          .4,                                     !- Wind direction #4 (deg)
          .1,                                     !- Wind direction #5 (deg)
         -.3,                                     !- Wind direction #6 (deg)
         -.35,                                    !- Wind direction #7 (deg)
         -.2;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, Wall - 2.388 m2 - 65° Slope 45.0°, Surface Area: 2.259m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Wall_7_0_0,                     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       1.1646150083,-2.7837819345, 10.3649999968, !- Vertex 1
      -.6503892819,-.9687776442, 10.3649999968,   !- Vertex 2
      -1.5873123526,-.4770661661, 11.0296034,     !- Vertex 3
       .9420092121,-3.0063877308, 11.0296034;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Wall_7_0_0,                  !- Crack Name
         .0004518,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Wall_7_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Wall_7_0_0,                  !- Leakage Component Name
         03ROOF:LOFT_Wall_7_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Wall_7_0_0,                  !- Name
         14.26,                                   !- External Node Height
         03ROOF:LOFT_Wall_7_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Wall_7_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 03 Roof, Loft, Wall - 2.388 m2 - 65° Slope 45.0°, Surface Area: 0.129m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:LOFT_Wall_7_0_1,                     !- Surface name
      Wall, BRE Solid brick wall - insulated,     !- Class and Construction Name
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.6503892819,-.9687776442, 10.3649999968,   !- Vertex 1
      -.7743549202,-.8448120059, 10.3649999968,   !- Vertex 2
      -1.7112779787,-.35310054, 11.0296034,       !- Vertex 3
      -1.5873123526,-.4770661661, 11.0296034;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:LOFT_Wall_7_0_1,                  !- Crack Name
         .0000258,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:LOFT_Wall_7_0_1,                  !- Name of Associated Heat Transfer Surface
         03ROOF:LOFT_Wall_7_0_1,                  !- Leakage Component Name
         03ROOF:LOFT_Wall_7_0_1,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:LOFT_Wall_7_0_1,                  !- Name
         14.26,                                   !- External Node Height
         03ROOF:LOFT_Wall_7_0_1;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:LOFT_Wall_7_0_1,                  !- Name
         Cp Data,                                 !- CP Array
         -.5,                                     !- Wind direction #1 (deg)
          .3,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.6,                                     !- Wind direction #4 (deg)
         -.5,                                     !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.6;                                     !- Wind direction #8 (deg)

   ! 03 Roof - Loft Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      03ROOF:LOFT_Linear Bridge,                  !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      03ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -9.23,                                      !- Start X
      -6.4032,                                    !- Start Y
      -23.2,                                      !- Start Z
      3.5962,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      03ROOF:LOFT_Linear Bridge,                  !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! The following crack data is added for zone 01FIRSTFLOOR:CHIMNEYFRONT to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model

! dummy surface for crack
BuildingSurface:Detailed, Extra Crack 1,          !- Surface name
   Wall, Link body,                               !- Class and Construction Name
   01FIRSTFLOOR:CHIMNEYFRONT,                     !- Zone Name
      ,                                           !- Space Name
   Outdoors, ,                                    !- Outside Face Environment
   NoSun,                                         !- Sun Exposure
   NoWind,                                        !- Wind Exposure
   0,                                             !- View Factor to Ground
   3,                                             !- Number vertices
   100001,0,7.53,                                 !- Vertex 1
   100002,0,7.53,                                 !- Vertex 2
   100002,0.01,7.53;                              !- Vertex 3

AirflowNetwork:MultiZone:Surface:Crack,           !- Very small dummy crack
   Extra Crack 1,                                 !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.5,                                           !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
   Extra Crack 1,                                 !- Name of Associated Heat Transfer Surface
   Extra Crack 1,                                 !- Leakage Component Name
   Extra Crack 1,                                 !- External Node Name
   1;                                             !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
   Extra Crack 1, 
         0,                                       !- External Node Height
         Extra Crack 1;                           !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Extra Crack 1,                           !- Name
         Cp Data,                                 !- CP Array
   0,                                             !- Wind direction #1 (deg)
   0,                                             !- Wind direction #2 (deg)
   0,                                             !- Wind direction #3 (deg)
   0,                                             !- Wind direction #4 (deg)
   0,                                             !- Wind direction #5 (deg)
   0,                                             !- Wind direction #6 (deg)
   0,                                             !- Wind direction #7 (deg)
   0;                                             !- Wind direction #8 (deg)

! The following crack data is added for zone 01FIRSTFLOOR:CHIMNEYREAR to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model

! dummy surface for crack
BuildingSurface:Detailed, Extra Crack 2,          !- Surface name
   Wall, Link body,                               !- Class and Construction Name
   01FIRSTFLOOR:CHIMNEYREAR,                      !- Zone Name
      ,                                           !- Space Name
   Outdoors, ,                                    !- Outside Face Environment
   NoSun,                                         !- Sun Exposure
   NoWind,                                        !- Wind Exposure
   0,                                             !- View Factor to Ground
   3,                                             !- Number vertices
   100002,0,7.53,                                 !- Vertex 1
   100003,0,7.53,                                 !- Vertex 2
   100003,0.01,7.53;                              !- Vertex 3

AirflowNetwork:MultiZone:Surface:Crack,           !- Very small dummy crack
   Extra Crack 2,                                 !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.5,                                           !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
   Extra Crack 2,                                 !- Name of Associated Heat Transfer Surface
   Extra Crack 2,                                 !- Leakage Component Name
   Extra Crack 2,                                 !- External Node Name
   1;                                             !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
   Extra Crack 2, 
         0,                                       !- External Node Height
         Extra Crack 2;                           !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Extra Crack 2,                           !- Name
         Cp Data,                                 !- CP Array
   0,                                             !- Wind direction #1 (deg)
   0,                                             !- Wind direction #2 (deg)
   0,                                             !- Wind direction #3 (deg)
   0,                                             !- Wind direction #4 (deg)
   0,                                             !- Wind direction #5 (deg)
   0,                                             !- Wind direction #6 (deg)
   0,                                             !- Wind direction #7 (deg)
   0;                                             !- Wind direction #8 (deg)

! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ Ground rear, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ Ground rear - Surface 1 (1),  !- Area = 3.2305m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4587693206, 7.4665708062, 0,                 !- Vertex 1
   -3.7220671158, 4.203273011, 0,                 !- Vertex 2
   -4.2170418626, 4.6982477579, 0,                !- Vertex 3
   -.9537440675, 7.9615455531, 0;                 !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 2 (2),  !- Area = 14.13516m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.9537440675, 7.9615455531, 0,                 !- Vertex 1
   -6.1785560737, 2.7367335469, 0,                !- Vertex 2
   -7.5312513461, 4.0894288193, 0,                !- Vertex 3
   -2.3064393399, 9.3142408255, 0;                !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 3 (3),  !- Area = 16.86953m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.6835813268, 2.2417588, 0,                   !- Vertex 1
   -10.2486627062,-2.3233225793, 0,               !- Vertex 2
   -12.0963327254,-.4756525601, 0,                !- Vertex 3
   -7.5312513461, 4.0894288193, 0;                !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 4 (4),  !- Area = 7.8455m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.7220671158, 4.203273011, 0,                 !- Vertex 1
   -.4587693206, 7.4665708062, 0,                 !- Vertex 2
   -.4587693206, 7.4665708062, 1.7,               !- Vertex 3
   -3.7220671158, 4.203273011, 1.7;               !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 5 (5),  !- Area = 4.4421m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4587693206, 7.4665708062, 0,                 !- Vertex 1
   -2.3064393399, 9.3142408255, 0,                !- Vertex 2
   -2.3064393399, 9.3142408255, 1.7,              !- Vertex 3
   -.4587693206, 7.4665708062, 1.7;               !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 6 (6),  !- Area = 1.19m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.2170418626, 4.6982477579, 0,                !- Vertex 1
   -3.7220671158, 4.203273011, 0,                 !- Vertex 2
   -3.7220671158, 4.203273011, 1.7,               !- Vertex 3
   -4.2170418626, 4.6982477579, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 7 (7),  !- Area = 4.7158m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -6.1785560737, 2.7367335469, 0,                !- Vertex 1
   -4.2170418626, 4.6982477579, 0,                !- Vertex 2
   -4.2170418626, 4.6982477579, 1.7,              !- Vertex 3
   -6.1785560737, 2.7367335469, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 8 (8),  !- Area = 1.19m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.6835813268, 2.2417588, 0,                   !- Vertex 1
   -6.1785560737, 2.7367335469, 0,                !- Vertex 2
   -6.1785560737, 2.7367335469, 1.7,              !- Vertex 3
   -5.6835813268, 2.2417588, 1.7;                 !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 9 (9),  !- Area = 10.9752m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -10.2486627062,-2.3233225793, 0,               !- Vertex 1
   -5.6835813268, 2.2417588, 0,                   !- Vertex 2
   -5.6835813268, 2.2417588, 1.7,                 !- Vertex 3
   -10.2486627062,-2.3233225793, 1.7;             !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 10 (10),  !- Area = 4.4421m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -12.0963327254,-.4756525601, 0,                !- Vertex 1
   -10.2486627062,-2.3233225793, 0,               !- Vertex 2
   -10.2486627062,-2.3233225793, 1.7,             !- Vertex 3
   -12.0963327254,-.4756525601, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 11 (11),  !- Area = 23.5365m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.3064393399, 9.3142408255, 0,                !- Vertex 1
   -12.0963327254,-.4756525601, 0,                !- Vertex 2
   -12.0963327254,-.4756525601, 1.7,              !- Vertex 3
   -2.3064393399, 9.3142408255, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 12 (12),  !- Area = 4.5192m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -10.2486627062,-2.3233225793, 1.7,             !- Vertex 1
   -5.6835813268, 2.2417588, 1.7,                 !- Vertex 2
   -6.1785560737, 2.7367335469, 1.7,              !- Vertex 3
   -10.743637453,-1.8283478325, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 13 (13),  !- Area = 17.65699m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -10.743637453,-1.8283478325, 1.7,              !- Vertex 1
   -4.2170418626, 4.6982477579, 1.7,              !- Vertex 2
   -5.569737135, 6.0509430303, 1.7,               !- Vertex 3
   -12.0963327254,-.4756525601, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground rear - Surface 14 (14),  !- Area = 12.059m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground rear, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.7220671158, 4.203273011, 1.7,               !- Vertex 1
   -.4587693206, 7.4665708062, 1.7,               !- Vertex 2
   -2.3064393399, 9.3142408255, 1.7,              !- Vertex 3
   -5.569737135, 6.0509430303, 1.7;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ Ground front, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ Ground front - Surface 1 (15),  !- Area = 22.42641m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.7796269954, .2281744902, 0,                 !- Vertex 1
   -3.0053226955,-9.5567752007, 0,                !- Vertex 2
   -4.1512869848,-8.4108109114, 0,                !- Vertex 3
    5.6336627061, 1.3741387795, 0;                !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground front - Surface 2 (16),  !- Area = 23.52461m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.0053226955,-9.5567752007, 0,                !- Vertex 1
    6.7796269954, .2281744902, 0,                 !- Vertex 2
    6.7796269954, .2281744902, 1.7,               !- Vertex 3
   -3.0053226955,-9.5567752007, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground front - Surface 3 (17),  !- Area = 2.75509m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.7796269954, .2281744902, 0,                 !- Vertex 1
    5.6336627061, 1.3741387795, 0,                !- Vertex 2
    5.6336627061, 1.3741387795, 1.7,              !- Vertex 3
    6.7796269954, .2281744902, 1.7;               !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground front - Surface 4 (18),  !- Area = 2.75509m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.1512869848,-8.4108109114, 0,                !- Vertex 1
   -3.0053226955,-9.5567752007, 0,                !- Vertex 2
   -3.0053226955,-9.5567752007, 1.7,              !- Vertex 3
   -4.1512869848,-8.4108109114, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground front - Surface 5 (19),  !- Area = 23.52461m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.6336627061, 1.3741387795, 0,                !- Vertex 1
   -4.1512869848,-8.4108109114, 0,                !- Vertex 2
   -4.1512869848,-8.4108109114, 1.7,              !- Vertex 3
    5.6336627061, 1.3741387795, 1.7;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Ground front - Surface 6 (20),  !- Area = 22.42641m2, Transmission = 0
   Transmittance schedule for 52NP _ Ground front,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.0053226955,-9.5567752007, 1.7,              !- Vertex 1
    6.7796269954, .2281744902, 1.7,               !- Vertex 2
    5.6336627061, 1.3741387795, 1.7,              !- Vertex 3
   -4.1512869848,-8.4108109114, 1.7;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ Door jamb, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ Door jamb - Surface 1 (21),  !- Area = .088m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6666587151,-5.0676039963, 1.83,              !- Vertex 1
   -.822222207,-5.2231674881, 1.83,               !- Vertex 2
   -1.1050649186,-4.9403247765, 1.83,             !- Vertex 3
   -.9495014268,-4.7847612846, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door jamb - Surface 2 (22),  !- Area = .088m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.822222207,-5.2231674881, 4.76,               !- Vertex 1
   -.6666587151,-5.0676039963, 4.76,              !- Vertex 2
   -.9495014268,-4.7847612846, 4.76,              !- Vertex 3
   -1.1050649186,-4.9403247765, 4.76;             !- Vertex 4

Shading:Building:Detailed, 52NP _ Door jamb - Surface 3 (23),  !- Area = .6446m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.9495014268,-4.7847612846, 1.83,              !- Vertex 1
   -1.1050649186,-4.9403247765, 1.83,             !- Vertex 2
   -1.1050649186,-4.9403247765, 4.76,             !- Vertex 3
   -.9495014268,-4.7847612846, 4.76;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door jamb - Surface 4 (24),  !- Area = 1.172m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6666587151,-5.0676039963, 1.83,              !- Vertex 1
   -.9495014268,-4.7847612846, 1.83,              !- Vertex 2
   -.9495014268,-4.7847612846, 4.76,              !- Vertex 3
   -.6666587151,-5.0676039963, 4.76;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door jamb - Surface 5 (25),  !- Area = .6446m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.822222207,-5.2231674881, 1.83,               !- Vertex 1
   -.6666587151,-5.0676039963, 1.83,              !- Vertex 2
   -.6666587151,-5.0676039963, 4.76,              !- Vertex 3
   -.822222207,-5.2231674881, 4.76;               !- Vertex 4

Shading:Building:Detailed, 52NP _ Door jamb - Surface 6 (26),  !- Area = 1.172m2, Transmission = 0
   Transmittance schedule for 52NP _ Door jamb,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.1050649186,-4.9403247765, 1.83,             !- Vertex 1
   -.822222207,-5.2231674881, 1.83,               !- Vertex 2
   -.822222207,-5.2231674881, 4.76,               !- Vertex 3
   -1.1050649186,-4.9403247765, 4.76;             !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ Door lintel, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ Door lintel - Surface 1 (27),  !- Area = .392m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .0263059313,-4.3746393515, 4.6083669118,      !- Vertex 1
   -.6666587143,-5.0676039971, 4.6083669118,      !- Vertex 2
   -.9495014268,-4.7847612846, 4.6083669118,      !- Vertex 3
   -.2565367812,-4.091796639, 4.6083669118;       !- Vertex 4

Shading:Building:Detailed, 52NP _ Door lintel - Surface 2 (28),  !- Area = .392m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6666587143,-5.0676039971, 4.76,              !- Vertex 1
    .0263059313,-4.3746393515, 4.76,              !- Vertex 2
   -.2565367812,-4.091796639, 4.76,               !- Vertex 3
   -.9495014268,-4.7847612846, 4.76;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door lintel - Surface 3 (29),  !- Area = .1486m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.2565367812,-4.091796639, 4.6083669118,       !- Vertex 1
   -.9495014268,-4.7847612846, 4.6083669118,      !- Vertex 2
   -.9495014268,-4.7847612846, 4.76,              !- Vertex 3
   -.2565367812,-4.091796639, 4.76;               !- Vertex 4

Shading:Building:Detailed, 52NP _ Door lintel - Surface 4 (30),  !- Area = .06065m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .0263059313,-4.3746393515, 4.6083669118,      !- Vertex 1
   -.2565367812,-4.091796639, 4.6083669118,       !- Vertex 2
   -.2565367812,-4.091796639, 4.76,               !- Vertex 3
    .0263059313,-4.3746393515, 4.76;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door lintel - Surface 5 (31),  !- Area = .1486m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6666587143,-5.0676039971, 4.6083669118,      !- Vertex 1
    .0263059313,-4.3746393515, 4.6083669118,      !- Vertex 2
    .0263059313,-4.3746393515, 4.76,              !- Vertex 3
   -.6666587143,-5.0676039971, 4.76;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Door lintel - Surface 6 (32),  !- Area = .06065m2, Transmission = 0
   Transmittance schedule for 52NP _ Door lintel, !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.9495014268,-4.7847612846, 4.6083669118,      !- Vertex 1
   -.6666587143,-5.0676039971, 4.6083669118,      !- Vertex 2
   -.6666587143,-5.0676039971, 4.76,              !- Vertex 3
   -.9495014268,-4.7847612846, 4.76;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ 50NP, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ 50NP - Surface 1 (33),  !- Area = .21375m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
    5.7043733853, 1.3034281025, 7.5799999966,     !- Vertex 1
    5.7043733854, 1.3034281026, 8.5300000023,     !- Vertex 2
    5.3861753338, .985230051, 8.5299999966;       !- Vertex 3

Shading:Building:Detailed, 52NP _ 50NP - Surface 2 (34),  !- Area = 3.8475m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
    3.4769870227,-.9239582601, 8.5299999899,      !- Vertex 1
    5.3861753352, .9852300525, 8.5299999899,      !- Vertex 2
    4.4315811773, .0306358945, 11.3799999999;     !- Vertex 3

Shading:Building:Detailed, 52NP _ 50NP - Surface 3 (35),  !- Area = 30.70675m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
    2.4410755882,-1.9598696945, 1.8299999999,     !- Vertex 1
    5.7043733834, 1.3034281006, 1.8299999999,     !- Vertex 2
    5.7043733834, 1.3034281006, 7.5799999999,     !- Vertex 3
    5.3861753352, .9852300525, 8.5299999899,      !- Vertex 4
    2.4410755882,-1.9598696945, 8.5299999899;     !- Vertex 5

Shading:Building:Detailed, 52NP _ 50NP - Surface 4 (36),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.6336627061, 1.3741387795, 0,                !- Vertex 1
   -.4587693206, 7.4665708062, 0,                 !- Vertex 2
   -.4587693206, 7.4665708062, 1.83,              !- Vertex 3
    5.6336627061, 1.3741387795, 1.83;             !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 5 (37),  !- Area = 71.8504m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
    5.7043733842, 1.3034281014, 1.83,             !- Vertex 1
   -.5294799988, 7.5372814843, 1.83,              !- Vertex 2
   -.5294799988, 7.5372814843, 8.53,              !- Vertex 3
    2.5874466927, 4.4203547929, 11.43,            !- Vertex 4
    5.7043733842, 1.3034281014, 8.53;             !- Vertex 5

Shading:Building:Detailed, 52NP _ 50NP - Surface 6 (38),  !- Area = .4615m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.7043733842, 1.3034281014, 1.83,             !- Vertex 1
    2.441075589,-1.9598696938, 1.83,              !- Vertex 2
    2.3703649109,-1.8891590157, 1.83,             !- Vertex 3
    5.6336627061, 1.3741387795, 1.83;             !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 7 (39),  !- Area = 6.83063m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
    1.3683946, 3.0938224748, 11.3799999978,       !- Vertex 1
    3.4769870235,-.9239582593, 8.53,              !- Vertex 2
    4.4315811781, .0306358953, 11.38;             !- Vertex 3

Shading:Building:Detailed, 52NP _ 50NP - Surface 8 (40),  !- Area = 11.35184m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
    2.4410755887,-1.9598696929, 8.5300000006,     !- Vertex 1
    3.4769870247,-.9239582566, 8.5300000007,      !- Vertex 2
    1.3683946009, 3.0938224733, 11.3800000033,    !- Vertex 3
    1.297907223, 3.130815321, 11.4300000009,      !- Vertex 4
   -.6758511045, 1.157056997, 11.4300000026;      !- Vertex 5

Shading:Building:Detailed, 52NP _ 50NP - Surface 9 (41),  !- Area = 5.99844m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.3861753327, .9852300499, 8.53,              !- Vertex 1
    5.7043733856, 1.3034280983, 8.5299999979,     !- Vertex 2
    2.5874466924, 4.4203547881, 11.4299999999,    !- Vertex 3
    1.297907223, 3.130815321, 11.4300000009;      !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 10 (42),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.7220671158, 4.203273011, 0,                 !- Vertex 1
    2.3703649109,-1.8891590157, 0,                !- Vertex 2
    2.3703649109,-1.8891590157, 1.83,             !- Vertex 3
   -3.7220671158, 4.203273011, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 11 (43),  !- Area = 71.8504m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -3.7927777939, 4.2739836892, 1.83,             !- Vertex 1
    2.441075589,-1.9598696938, 1.83,              !- Vertex 2
    2.441075589,-1.9598696938, 8.53,              !- Vertex 3
   -.6758511025, 1.1570569977, 11.43,             !- Vertex 4
   -3.7927777939, 4.2739836892, 8.53;             !- Vertex 5

Shading:Building:Detailed, 52NP _ 50NP - Surface 12 (44),  !- Area = 6.83063m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
    5.3861753327, .9852300499, 8.53,              !- Vertex 1
    1.3683946, 3.0938224748, 11.3799999978,       !- Vertex 2
    4.4315811781, .0306358953, 11.38;             !- Vertex 3

Shading:Building:Detailed, 52NP _ 50NP - Surface 13 (45),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3703649109,-1.8891590157, 0,                !- Vertex 1
    5.6336627061, 1.3741387795, 0,                !- Vertex 2
    5.6336627061, 1.3741387795, 1.83,             !- Vertex 3
    2.3703649109,-1.8891590157, 1.83;             !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 14 (46),  !- Area = 39.76284m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.6336627061, 1.3741387795, 0,                !- Vertex 1
    2.3703649109,-1.8891590157, 0,                !- Vertex 2
   -3.7220671166, 4.2032730119, 0,                !- Vertex 3
   -.4587693215, 7.4665708071, 0;                 !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 15 (47),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4587693215, 7.4665708071, 0,                 !- Vertex 1
   -3.7220671166, 4.2032730119, 0,                !- Vertex 2
   -3.7220671158, 4.203273011, 1.83,              !- Vertex 3
   -.4587693206, 7.4665708062, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 16 (48),  !- Area = .4615m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4587693206, 7.4665708062, 1.83,              !- Vertex 1
   -3.7220671158, 4.203273011, 1.83,              !- Vertex 2
   -3.7927777939, 4.2739836892, 1.83,             !- Vertex 3
   -.5294799988, 7.5372814843, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 17 (49),  !- Area = 30.9205m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.5294799988, 7.5372814843, 1.83,              !- Vertex 1
   -3.7927777939, 4.2739836892, 1.83,             !- Vertex 2
   -3.7927777939, 4.2739836892, 8.53,             !- Vertex 3
   -.5294799988, 7.5372814843, 8.53;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 50NP - Surface 18 (50),  !- Area = 24.35062m2, Transmission = 0
   Transmittance schedule for 52NP _ 50NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.5294799988, 7.5372814843, 8.53,              !- Vertex 1
   -3.7927777939, 4.2739836892, 8.53,             !- Vertex 2
   -.6758511016, 1.1570569968, 11.4299999992,     !- Vertex 3
    2.5874466927, 4.4203547929, 11.43;            !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ 54NP, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ 54NP - Surface 1 (51),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.8929328843,-5.1524568109, 0,                 !- Vertex 1
   -6.985364911, .9399752158, 0,                  !- Vertex 2
   -6.985364911, .9399752158, 1.83,               !- Vertex 3
   -.8929328843,-5.1524568109, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 2 (52),  !- Area = 71.8504m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -.8222222062,-5.223167489, 1.83,               !- Vertex 1
   -7.0560755891, 1.010685894, 1.83,              !- Vertex 2
   -7.0560755891, 1.010685894, 8.53,              !- Vertex 3
   -3.9391488977,-2.1062407975, 11.43,            !- Vertex 4
   -.8222222062,-5.223167489, 8.53;               !- Vertex 5

Shading:Building:Detailed, 52NP _ 54NP - Surface 3 (53),  !- Area = .4615m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -6.985364911, .9399752158, 1.83,               !- Vertex 1
   -10.2486627062,-2.3233225793, 1.83,            !- Vertex 2
   -10.3193733843,-2.2526119012, 1.83,            !- Vertex 3
   -7.0560755891, 1.010685894, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 4 (54),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -6.9853649118, .9399752167, 0,                 !- Vertex 1
   -10.248662707,-2.3233225785, 0,                !- Vertex 2
   -10.2486627062,-2.3233225793, 1.83,            !- Vertex 3
   -6.985364911, .9399752158, 1.83;               !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 5 (55),  !- Area = .27404m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -.8222222084,-5.2231674912, 7.4338461607,      !- Vertex 1
   -.8222222093,-5.2231674921, 8.5299999996,      !- Vertex 2
   -1.1757755972,-5.57672088, 8.5300000014;       !- Vertex 3

Shading:Building:Detailed, 52NP _ 54NP - Surface 6 (56),  !- Area = 3.77625m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -3.0496085705,-7.4505538533, 8.530000008,      !- Vertex 1
   -1.1757756002,-5.5767208829, 8.530000008,      !- Vertex 2
   -2.0950144088,-6.4959596916, 11.379999998;     !- Vertex 3

Shading:Building:Detailed, 52NP _ 54NP - Surface 7 (57),  !- Area = 30.64646m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -4.0855200049,-8.4864652877, 1.829999998,      !- Vertex 1
   -.8222222027,-5.2231674855, 1.829999998,       !- Vertex 2
   -.8222222097,-5.2231674925, 7.433846158,       !- Vertex 3
   -1.1757756002,-5.5767208829, 8.530000008,      !- Vertex 4
   -4.0855199978,-8.4864652806, 8.529999998;      !- Vertex 5

Shading:Building:Detailed, 52NP _ 54NP - Surface 8 (58),  !- Area = 11.35188m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -4.0855199998,-8.4864652841, 8.5299999993,     !- Vertex 1
   -3.0496085712,-7.4505538516, 8.5300000011,     !- Vertex 2
   -5.1582009885,-3.4327731185, 11.3800000003,    !- Vertex 3
   -5.2280681013,-3.3951599995, 11.4300000008,    !- Vertex 4
   -7.2024466914,-5.3695385916, 11.4299999998;    !- Vertex 5

Shading:Building:Detailed, 52NP _ 54NP - Surface 9 (59),  !- Area = 6.12804m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.1757755968,-5.5767208796, 8.53,             !- Vertex 1
   -.822222211,-5.223167492, 8.5300000009,        !- Vertex 2
   -3.9391489026,-2.1062407995, 11.4300000014,    !- Vertex 3
   -5.2280681013,-3.3951599995, 11.4300000008;    !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 10 (60),  !- Area = .4615m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.8222222062,-5.223167489, 1.83,               !- Vertex 1
   -4.0855200014,-8.4864652842, 1.83,             !- Vertex 2
   -4.1562306795,-8.415754606, 1.83,              !- Vertex 3
   -.8929328843,-5.1524568109, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 11 (61),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.1562306795,-8.415754606, 0,                 !- Vertex 1
   -.8929328843,-5.1524568109, 0,                 !- Vertex 2
   -.8929328843,-5.1524568109, 1.83,              !- Vertex 3
   -4.1562306795,-8.415754606, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 12 (62),  !- Area = 39.76284m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.8929328843,-5.1524568109, 0,                 !- Vertex 1
   -4.1562306795,-8.415754606, 0,                 !- Vertex 2
   -10.248662707,-2.3233225785, 0,                !- Vertex 3
   -6.9853649118, .9399752167, 0;                 !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 13 (63),  !- Area = 30.9205m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.0560755891, 1.010685894, 1.83,              !- Vertex 1
   -10.3193733843,-2.2526119012, 1.83,            !- Vertex 2
   -10.3193733843,-2.2526119012, 8.53,            !- Vertex 3
   -7.0560755891, 1.010685894, 8.53;              !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 14 (64),  !- Area = 24.35062m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.0560755891, 1.010685894, 8.53,              !- Vertex 1
   -10.3193733843,-2.2526119012, 8.53,            !- Vertex 2
   -7.2024466919,-5.3695385936, 11.4299999992,    !- Vertex 3
   -3.9391488977,-2.1062407975, 11.43;            !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 15 (65),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -10.2486627062,-2.3233225793, 0,               !- Vertex 1
   -4.1562306795,-8.415754606, 0,                 !- Vertex 2
   -4.1562306795,-8.415754606, 1.83,              !- Vertex 3
   -10.2486627062,-2.3233225793, 1.83;            !- Vertex 4

Shading:Building:Detailed, 52NP _ 54NP - Surface 16 (66),  !- Area = 71.8504m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -10.3193733843,-2.2526119012, 1.83,            !- Vertex 1
   -4.0855200014,-8.4864652842, 1.83,             !- Vertex 2
   -4.0855200014,-8.4864652842, 8.53,             !- Vertex 3
   -7.2024466928,-5.3695385927, 11.43,            !- Vertex 4
   -10.3193733843,-2.2526119012, 8.53;            !- Vertex 5

Shading:Building:Detailed, 52NP _ 54NP - Surface 17 (67),  !- Area = 6.83063m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -5.1582009895,-3.432773118, 11.380000001,      !- Vertex 1
   -3.0496085669,-7.4505538497, 8.53,             !- Vertex 2
   -2.0950144123,-6.4959596951, 11.38;            !- Vertex 3

Shading:Building:Detailed, 52NP _ 54NP - Surface 18 (68),  !- Area = 6.78498m2, Transmission = 0
   Transmittance schedule for 52NP _ 54NP,        !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -1.1757755968,-5.5767208796, 8.53,             !- Vertex 1
   -5.1582009895,-3.432773118, 11.380000001,      !- Vertex 2
   -2.0950144123,-6.4959596951, 11.38;            !- Vertex 3


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for 52NP _ Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, 52NP _ Component block 1 - Surface 1 (69),  !- Area = 39.76284m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.8929328843,-5.1524568109, 1.83,              !- Vertex 1
    2.3703649109,-1.8891590157, 1.83,             !- Vertex 2
   -3.7220671166, 4.2032730119, 1.83,             !- Vertex 3
   -6.9853649118, .9399752167, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Component block 1 - Surface 2 (70),  !- Area = 39.76284m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3703649109,-1.8891590157, 0,                !- Vertex 1
   -.8929328843,-5.1524568109, 0,                 !- Vertex 2
   -6.9853649118, .9399752167, 0,                 !- Vertex 3
   -3.7220671166, 4.2032730119, 0;                !- Vertex 4

Shading:Building:Detailed, 52NP _ Component block 1 - Surface 3 (71),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.7220671166, 4.2032730119, 0,                !- Vertex 1
   -6.9853649118, .9399752167, 0,                 !- Vertex 2
   -6.9853649118, .9399752167, 1.83,              !- Vertex 3
   -3.7220671166, 4.2032730119, 1.83;             !- Vertex 4

Shading:Building:Detailed, 52NP _ Component block 1 - Surface 4 (72),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3703649109,-1.8891590157, 0,                !- Vertex 1
   -3.7220671166, 4.2032730119, 0,                !- Vertex 2
   -3.7220671166, 4.2032730119, 1.83,             !- Vertex 3
    2.3703649109,-1.8891590157, 1.83;             !- Vertex 4

Shading:Building:Detailed, 52NP _ Component block 1 - Surface 5 (73),  !- Area = 8.44545m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.8929328843,-5.1524568109, 0,                 !- Vertex 1
    2.3703649109,-1.8891590157, 0,                !- Vertex 2
    2.3703649109,-1.8891590157, 1.83,             !- Vertex 3
   -.8929328843,-5.1524568109, 1.83;              !- Vertex 4

Shading:Building:Detailed, 52NP _ Component block 1 - Surface 6 (74),  !- Area = 15.76728m2, Transmission = 0
   Transmittance schedule for 52NP _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -6.9853649118, .9399752167, 0,                 !- Vertex 1
   -.8929328843,-5.1524568109, 0,                 !- Vertex 2
   -.8929328843,-5.1524568109, 1.83,              !- Vertex 3
   -6.9853649118, .9399752167, 1.83;              !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider, 2,                !- Frame/divider name
   0.04,                                          !- Frame width
   0,                                             !- Frame outside projection
   0,                                             !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1,                                             !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   ,                                              !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0,                                             !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0,                                             !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !-  Name of Reference Crack Conditions
   20,                                            !- Reference Temperature for Crack Data
   101320,                                        !- Reference Barometric Pressure for Crack Data
   0.005;                                         !- Reference Humidity Ratio for Crack Data 

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:HALL Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:HALL Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:HALL Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:HALL Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:HALL,                            !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:HALL,                            !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:HALL,                            !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:HALL Thermostat, 00GROUNDFLOOR:HALL,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:HALL;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:HALL,00GROUNDFLOOR:HALL Heating Setpoint Schedule,00GROUNDFLOOR:HALL Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:HALL, 00GROUNDFLOOR:HALL Equipment, 00GROUNDFLOOR:HALL Inlets, , Node 00GROUNDFLOOR:HALL Zone, Node 00GROUNDFLOOR:HALL Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:HALL Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:HALL Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:HALL Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:HALL In,                    !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .009006,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:HALL Heating Availability Sch,   !- Heating Availability Schedule
   00GROUNDFLOOR:HALL Cooling Availability Sch,   !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:HALL Inlets,
   Node 00GROUNDFLOOR:HALL In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSUP,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSUP,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSUP,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSUP Thermostat, 00GROUNDFLOOR:STAIRSUP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP,00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSUP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSUP, 00GROUNDFLOOR:STAIRSUP Equipment, 00GROUNDFLOOR:STAIRSUP Inlets, , Node 00GROUNDFLOOR:STAIRSUP Zone, Node 00GROUNDFLOOR:STAIRSUP Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSUP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSUP In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .020899,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSUP Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSUP Inlets,
   Node 00GROUNDFLOOR:STAIRSUP In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSDOWN,                      !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSDOWN Thermostat, 00GROUNDFLOOR:STAIRSDOWN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN,00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSDOWN, 00GROUNDFLOOR:STAIRSDOWN Equipment, 00GROUNDFLOOR:STAIRSDOWN Inlets, , Node 00GROUNDFLOOR:STAIRSDOWN Zone, Node 00GROUNDFLOOR:STAIRSDOWN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSDOWN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSDOWN In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .008692,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSDOWN Inlets,
   Node 00GROUNDFLOOR:STAIRSDOWN In;


! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For:AllDays,
Until: 24:00,  12,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For:AllDays,
Until: 24:00, 1,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:LOUNGE,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:LOUNGE,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:LOUNGE,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:LOUNGE Thermostat, 00GROUNDFLOOR:LOUNGE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE,00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,00GROUNDFLOOR:LOUNGE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:LOUNGE, 00GROUNDFLOOR:LOUNGE Equipment, 00GROUNDFLOOR:LOUNGE Inlets, , Node 00GROUNDFLOOR:LOUNGE Zone, Node 00GROUNDFLOOR:LOUNGE Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:LOUNGE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:LOUNGE In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .168098,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:LOUNGE Heating Availability Sch, !- Heating Availability Schedule
   00GROUNDFLOOR:LOUNGE Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:LOUNGE Inlets,
   Node 00GROUNDFLOOR:LOUNGE In;


! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For: AllDays,
Until: 05:00, -50,
Until: 10:00,  12,
Until: 17:00, -50,
Until: 23:00,  12,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For: AllDays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:KITCHEN,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:KITCHEN,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:KITCHEN,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:KITCHEN Thermostat, 00GROUNDFLOOR:KITCHEN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN,00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,00GROUNDFLOOR:KITCHEN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:KITCHEN, 00GROUNDFLOOR:KITCHEN Equipment, 00GROUNDFLOOR:KITCHEN Inlets, , Node 00GROUNDFLOOR:KITCHEN Zone, Node 00GROUNDFLOOR:KITCHEN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:KITCHEN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:KITCHEN In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .166385,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:KITCHEN Heating Availability Sch,!- Heating Availability Schedule
   00GROUNDFLOOR:KITCHEN Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:KITCHEN Inlets,
   Node 00GROUNDFLOOR:KITCHEN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:STAIRSUP,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:STAIRSUP,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:STAIRSUP,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:STAIRSUP Thermostat, 01FIRSTFLOOR:STAIRSUP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSUP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSUP,01FIRSTFLOOR:STAIRSUP Heating Setpoint Schedule,01FIRSTFLOOR:STAIRSUP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:STAIRSUP, 01FIRSTFLOOR:STAIRSUP Equipment, 01FIRSTFLOOR:STAIRSUP Inlets, , Node 01FIRSTFLOOR:STAIRSUP Zone, Node 01FIRSTFLOOR:STAIRSUP Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:STAIRSUP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSUP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSUP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:STAIRSUP In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .026767,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:STAIRSUP Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:STAIRSUP Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:STAIRSUP Inlets,
   Node 01FIRSTFLOOR:STAIRSUP In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:LANDING,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:LANDING,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:LANDING,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:LANDING Thermostat, 01FIRSTFLOOR:LANDING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING,01FIRSTFLOOR:LANDING Heating Setpoint Schedule,01FIRSTFLOOR:LANDING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:LANDING, 01FIRSTFLOOR:LANDING Equipment, 01FIRSTFLOOR:LANDING Inlets, , Node 01FIRSTFLOOR:LANDING Zone, Node 01FIRSTFLOOR:LANDING Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:LANDING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:LANDING In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .039888,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:LANDING Heating Availability Sch, !- Heating Availability Schedule
   01FIRSTFLOOR:LANDING Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:LANDING Inlets,
   Node 01FIRSTFLOOR:LANDING In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM2,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM2,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM2,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM2 Thermostat, 01FIRSTFLOOR:BEDROOM2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM2,01FIRSTFLOOR:BEDROOM2 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM2, 01FIRSTFLOOR:BEDROOM2 Equipment, 01FIRSTFLOOR:BEDROOM2 Inlets, , Node 01FIRSTFLOOR:BEDROOM2 Zone, Node 01FIRSTFLOOR:BEDROOM2 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM2 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .077507,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM2 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM2 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM2 Inlets,
   Node 01FIRSTFLOOR:BEDROOM2 In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BATHROOM,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BATHROOM,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BATHROOM,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BATHROOM Thermostat, 01FIRSTFLOOR:BATHROOM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM,01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,01FIRSTFLOOR:BATHROOM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BATHROOM, 01FIRSTFLOOR:BATHROOM Equipment, 01FIRSTFLOOR:BATHROOM Inlets, , Node 01FIRSTFLOOR:BATHROOM Zone, Node 01FIRSTFLOOR:BATHROOM Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BATHROOM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BATHROOM In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .037481,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BATHROOM Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BATHROOM Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BATHROOM Inlets,
   Node 01FIRSTFLOOR:BATHROOM In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM1,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM1,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM1,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM1 Thermostat, 01FIRSTFLOOR:BEDROOM1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1,01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM1, 01FIRSTFLOOR:BEDROOM1 Equipment, 01FIRSTFLOOR:BEDROOM1 Inlets, , Node 01FIRSTFLOOR:BEDROOM1 Zone, Node 01FIRSTFLOOR:BEDROOM1 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM1 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .153762,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM1 Inlets,
   Node 01FIRSTFLOOR:BEDROOM1 In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM3 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM3 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM3 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM3 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   02SECONDFLOOR:BEDROOM3,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   02SECONDFLOOR:BEDROOM3,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   02SECONDFLOOR:BEDROOM3,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 02SECONDFLOOR:BEDROOM3 Thermostat, 02SECONDFLOOR:BEDROOM3,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM3;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM3,02SECONDFLOOR:BEDROOM3 Heating Setpoint Schedule,02SECONDFLOOR:BEDROOM3 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02SECONDFLOOR:BEDROOM3, 02SECONDFLOOR:BEDROOM3 Equipment, 02SECONDFLOOR:BEDROOM3 Inlets, , Node 02SECONDFLOOR:BEDROOM3 Zone, Node 02SECONDFLOOR:BEDROOM3 Out;

ZoneHVAC:EquipmentList, 02SECONDFLOOR:BEDROOM3 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM3 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM3 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02SECONDFLOOR:BEDROOM3 In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .110313,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02SECONDFLOOR:BEDROOM3 Heating Availability Sch,  !- Heating Availability Schedule
   02SECONDFLOOR:BEDROOM3 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02SECONDFLOOR:BEDROOM3 Inlets,
   Node 02SECONDFLOOR:BEDROOM3 In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
02SECONDFLOOR:STAIRS Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
02SECONDFLOOR:STAIRS Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:STAIRS Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:STAIRS Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   02SECONDFLOOR:STAIRS,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   02SECONDFLOOR:STAIRS,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   02SECONDFLOOR:STAIRS,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 02SECONDFLOOR:STAIRS Thermostat, 02SECONDFLOOR:STAIRS,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:STAIRS;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:STAIRS,02SECONDFLOOR:STAIRS Heating Setpoint Schedule,02SECONDFLOOR:STAIRS Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02SECONDFLOOR:STAIRS, 02SECONDFLOOR:STAIRS Equipment, 02SECONDFLOOR:STAIRS Inlets, , Node 02SECONDFLOOR:STAIRS Zone, Node 02SECONDFLOOR:STAIRS Out;

ZoneHVAC:EquipmentList, 02SECONDFLOOR:STAIRS Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:STAIRS Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:STAIRS Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02SECONDFLOOR:STAIRS In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .023793,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02SECONDFLOOR:STAIRS Heating Availability Sch, !- Heating Availability Schedule
   02SECONDFLOOR:STAIRS Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02SECONDFLOOR:STAIRS Inlets,
   Node 02SECONDFLOOR:STAIRS In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM4 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR:BEDROOM4 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM4 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR:BEDROOM4 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   02SECONDFLOOR:BEDROOM4,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   02SECONDFLOOR:BEDROOM4,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   02SECONDFLOOR:BEDROOM4,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 02SECONDFLOOR:BEDROOM4 Thermostat, 02SECONDFLOOR:BEDROOM4,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM4;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR:BEDROOM4,02SECONDFLOOR:BEDROOM4 Heating Setpoint Schedule,02SECONDFLOOR:BEDROOM4 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02SECONDFLOOR:BEDROOM4, 02SECONDFLOOR:BEDROOM4 Equipment, 02SECONDFLOOR:BEDROOM4 Inlets, , Node 02SECONDFLOOR:BEDROOM4 Zone, Node 02SECONDFLOOR:BEDROOM4 Out;

ZoneHVAC:EquipmentList, 02SECONDFLOOR:BEDROOM4 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM4 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR:BEDROOM4 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02SECONDFLOOR:BEDROOM4 In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .102625,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02SECONDFLOOR:BEDROOM4 Heating Availability Sch,  !- Heating Availability Schedule
   02SECONDFLOOR:BEDROOM4 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02SECONDFLOOR:BEDROOM4 Inlets,
   Node 02SECONDFLOOR:BEDROOM4 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, runperiod, On;
EnergyManagementSystem:Sensor,
   Running_Average_Outdoor_Air_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;

EnergyManagementSystem:Sensor,
   Adaptive_Model_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Temperature;

Output:Variable,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,
   runperiod,
   On;

EnergyManagementSystem:OutputVariable,
   TMax CIBSE_TM59,                                      ! Name
   TMax_TM59,                                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   [C];
EnergyManagementSystem:ProgramCallingManager,
   CIBSE_TM59_Reports ,                                  ! Name
   EndOfZoneTimestepBeforeZoneReporting ,                ! EnergyPlus Model Calling Point
   CIBSE_TM59_Reports;
                                  ! Program Name 1

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Peple_Occ,
   People 00GROUNDFLOOR:LOUNGE,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             ! Name
   z00GROUNDFLOOR_LOUNGE_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_LOUNGE_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   TM59_Living_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Peple_Occ,
   People 00GROUNDFLOOR:KITCHEN,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             ! Name
   z00GROUNDFLOOR_KITCHEN_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_KITCHEN_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   TM59_Kitchen_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM2,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM2,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM2,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM2,             ! Name
   z01FIRSTFLOOR_BEDROOM2_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM2 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM2_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule,
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM2,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM1,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM1_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   TM59_DoubleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Mean_Air_Temp_TM59,
   02SECONDFLOOR:BEDROOM3,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Mean_Rad_Temp_TM59,
   02SECONDFLOOR:BEDROOM3,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Peple_Occ,
   People 02SECONDFLOOR:BEDROOM3,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM3,             ! Name
   z02SECONDFLOOR_BEDROOM3_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM3 DeltaT CIBSE TM59,             ! Name
   z02SECONDFLOOR_BEDROOM3_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM3 Operative Temperature CIBSE TM59,  ! Name
   z02SECONDFLOOR_BEDROOM3_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM3 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z02SECONDFLOOR_BEDROOM3_TM59_OccSchedule,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM3 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM3,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM3 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z02SECONDFLOOR_BEDROOM3 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Mean_Air_Temp_TM59,
   02SECONDFLOOR:BEDROOM4,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Mean_Rad_Temp_TM59,
   02SECONDFLOOR:BEDROOM4,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Peple_Occ,
   People 02SECONDFLOOR:BEDROOM4,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM4,             ! Name
   z02SECONDFLOOR_BEDROOM4_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM4 DeltaT CIBSE TM59,             ! Name
   z02SECONDFLOOR_BEDROOM4_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR_BEDROOM4 Operative Temperature CIBSE TM59,  ! Name
   z02SECONDFLOOR_BEDROOM4_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM4 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z02SECONDFLOOR_BEDROOM4_TM59_OccSchedule,
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM4 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 02SECONDFLOOR:BEDROOM4,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z02SECONDFLOOR_BEDROOM4 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z02SECONDFLOOR_BEDROOM4 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

!Report outputs for Ctiterion B (only for Bedrooms)

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM2,             ! Name
   z01FIRSTFLOOR_BEDROOM2_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM2,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM3,             ! Name
   z02SECONDFLOOR_BEDROOM3_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM3,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM4,             ! Name
   z02SECONDFLOOR_BEDROOM4_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 02SECONDFLOOR:BEDROOM4,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

!Report TM59 for mechanically ventilated building

Schedule:Compact,
   TM59 Day Time Schedule,
   Fraction,
   Through: 12/31,
   For: AllDays,
   Until: 07:00, 0,
   Until: 22:00, 1,
   Until: 24:00, 0;
   
EnergyManagementSystem:Sensor,
   TM59_Day_Time_Schedule,
   TM59 Day Time Schedule,
   Schedule Value;
EnergyManagementSystem:Program,
   CIBSE_TM59_Reports ,

SET TMax_TM59 = 0.33 * Running_Average_Outdoor_Air_Temperature_TM59 + 21.8,

! Set up the zone TM59 OccSchedule which has value 1 when zone is occupied, it's TM59 summertime and the adaptive model temperature is in range

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_LOUNGE_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_LOUNGE_DeltaT < 0 ,
      SET z00GROUNDFLOOR_LOUNGE_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_LOUNGE_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_KITCHEN_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_KITCHEN_DeltaT < 0 ,
      SET z00GROUNDFLOOR_KITCHEN_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_KITCHEN_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM2_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM2_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM2_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM2_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM2_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM2_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM2_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM2_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM2_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM2_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM2_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM1_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM1_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM1_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM1_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z02SECONDFLOOR_BEDROOM3_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z02SECONDFLOOR_BEDROOM3_TM59_OccSchedule = 0,
   Else,
      Set z02SECONDFLOOR_BEDROOM3_TM59_OccSchedule = z02SECONDFLOOR_BEDROOM3_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z02SECONDFLOOR_BEDROOM3_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z02SECONDFLOOR_BEDROOM3_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z02SECONDFLOOR_BEDROOM3_Op_Temp_TM59 = gamma * z02SECONDFLOOR_BEDROOM3_Mean_Rad_Temp_TM59 + (1 - gamma) * z02SECONDFLOOR_BEDROOM3_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z02SECONDFLOOR_BEDROOM3_Op_Temp_TM59 - TMax_TM59),
   SET z02SECONDFLOOR_BEDROOM3_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z02SECONDFLOOR_BEDROOM3_DeltaT < 0 ,
      SET z02SECONDFLOOR_BEDROOM3_DeltaT = 0,
   ENDIF,

   IF z02SECONDFLOOR_BEDROOM3_DeltaT > 0,
      ! uncomfortable
      SET z02SECONDFLOOR_BEDROOM3_CA = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM3_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z02SECONDFLOOR_BEDROOM3_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z02SECONDFLOOR_BEDROOM3_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM3_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z02SECONDFLOOR_BEDROOM4_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z02SECONDFLOOR_BEDROOM4_TM59_OccSchedule = 0,
   Else,
      Set z02SECONDFLOOR_BEDROOM4_TM59_OccSchedule = z02SECONDFLOOR_BEDROOM4_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z02SECONDFLOOR_BEDROOM4_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z02SECONDFLOOR_BEDROOM4_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z02SECONDFLOOR_BEDROOM4_Op_Temp_TM59 = gamma * z02SECONDFLOOR_BEDROOM4_Mean_Rad_Temp_TM59 + (1 - gamma) * z02SECONDFLOOR_BEDROOM4_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z02SECONDFLOOR_BEDROOM4_Op_Temp_TM59 - TMax_TM59),
   SET z02SECONDFLOOR_BEDROOM4_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z02SECONDFLOOR_BEDROOM4_DeltaT < 0 ,
      SET z02SECONDFLOOR_BEDROOM4_DeltaT = 0,
   ENDIF,

   IF z02SECONDFLOOR_BEDROOM4_DeltaT > 0,
      ! uncomfortable
      SET z02SECONDFLOOR_BEDROOM4_CA = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM4_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z02SECONDFLOOR_BEDROOM4_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z02SECONDFLOOR_BEDROOM4_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR_BEDROOM4_C_MECH_VENT = 0,
   ENDIF,

   ! Calculate CIBSE_TM59 criterion B which has value equal to timestep when zone is occupied and sleeping time

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM2_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM2_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM2_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM2_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM1_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z02SECONDFLOOR_BEDROOM3_CB = 0,
   Elseif z02SECONDFLOOR_BEDROOM3_Op_Temp_TM59 > 26 && z02SECONDFLOOR_BEDROOM3_Peple_Occ > 0,
      Set z02SECONDFLOOR_BEDROOM3_CB = Zonetimestep,
   Else,
      Set z02SECONDFLOOR_BEDROOM3_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z02SECONDFLOOR_BEDROOM4_CB = 0,
   Elseif z02SECONDFLOOR_BEDROOM4_Op_Temp_TM59 > 26 && z02SECONDFLOOR_BEDROOM4_Peple_Occ > 0,
      Set z02SECONDFLOOR_BEDROOM4_CB = Zonetimestep,
   Else,
      Set z02SECONDFLOOR_BEDROOM4_CB = 0,
   EndIf;


!This ensures that external windows stay open even when Tout > Tin && space is occupied

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win,
   00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win,
   00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win,
   00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win,
   00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win,
   00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win,
   00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win,
   00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win,
   01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win,
   01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_0_0_1_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_0_0_1_Win,
   01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_1_0_0_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_1_0_0_Win,
   01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win,
   02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win,
   02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win,
   02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_9_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_11_0_0_0_0_3_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_11_0_0_1_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_11_0_0_2_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_11_0_0_3_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_5_0_0_0_0_3_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_5_0_0_1_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_5_0_0_2_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM2_Wall_3_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_3_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_3_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_3_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_0_0_3_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_1_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_2_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_8_0_0_3_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM3,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM3_Wall_9_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM3,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM3_Wall_9_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR:BEDROOM4,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR:BEDROOM4_Roof_3_0_7_0_7_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   Out_DryAir_Temp,
   Environment,
   Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:ProgramCallingManager,
  OpenWindows,
   InsideHVACSystemIterationLoop,
    OpenWindows;

EnergyManagementSystem:GlobalVariable,
  ZoneName;

EnergyManagementSystem:Program,
    OpenWindows,
   
IF z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_9_0_0_0_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_0_0_3_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_1_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_2_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_11_0_0_3_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_0_0_3_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_1_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_5_0_0_2_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_0_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_3_0_0_1_0_0_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_0_0_3_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_1_0_2_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_2_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_8_0_0_3_0_0_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_0_0_1_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM3_Wall_9_0_0_1_0_0_Win = null,
ENDIF,

IF z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win_Can_Open,
   IF z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR_BEDROOM4_Roof_3_0_7_0_7_0_Win = null,
ENDIF;



Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYREAR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:REARLOFT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDLEFT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDRIGHT#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#03ROOF:LOFT#07:InteriorEquipment*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYREAR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:REARLOFT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDLEFT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDRIGHT#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#GeneralLights:InteriorLights:Electricity, daily;
Output:Meter, ELECTRIC EQUIPMENT#03ROOF:LOFT#07:InteriorEquipment*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYREAR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:REARLOFT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDLEFT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDRIGHT#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#03ROOF:LOFT#07:InteriorEquipment*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:HALL#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEYREAR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:REARLOFT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYFRONT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDLEFT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM3#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:FRONTVOIDRIGHT#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:CHIMNEYREAR#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02SECONDFLOOR:BEDROOM4#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#03ROOF:LOFT#07:InteriorEquipment*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
