      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.5311489418,-1.0072968545, 3.23,          !- Vertex 1
       4.142340141,-.1734936904, 3.23,            !- Vertex 2
       4.142340141,-.1734936904, 5.79,            !- Vertex 3
       4.5311489418,-1.0072968545, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Crack Name
         .011776,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 2.496 m2 (01 First floor, Landing), Surface Area: 0.1408
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_3_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.1190961366,-.1236467621, 3.23,           !- Vertex 1
       4.142340141,-.1734936904, 3.23,            !- Vertex 2
       4.142340141,-.1734936904, 5.79,            !- Vertex 3
       4.1190961366,-.1236467621, 5.79;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 2.496 m2 (01 First floor, Landing), Surface Area: 0.1408 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_3_0_10049,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.142340141,-.1734936904, 3.23,            !- Vertex 1
       4.1190961366,-.1236467621, 3.23,           !- Vertex 2
       4.1190961366,-.1236467621, 5.79,           !- Vertex 3
       4.142340141,-.1734936904, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Crack Name
         .000704,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Wall - 5.600 m2 - 155.0°, Surface Area: 5.600m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,           !- Surface name
      Wall, 01BA LSI solid wall IWI,              !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.5311489418,-1.0072968545, 3.23,          !- Vertex 1
       6.5137474172,-.0827960023, 3.23,           !- Vertex 2
       6.5137474172,-.0827960023, 5.79,           !- Vertex 3
       4.5311489418,-1.0072968545, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- Crack Name
         .00112,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- Name
         6.01,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_4_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.0778,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
         -.3278,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.743m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.198982002, 2.7367275218, 4.199,          !- Vertex 1
       4.6584532453, 3.8958951814, 4.199,         !- Vertex 2
       4.6584532453, 3.8958951814, 4.7801,        !- Vertex 3
       5.198982002, 2.7367275218, 4.7801;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- Crack Name
         .0001486,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- Name
         5.99,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_0,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.969m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.9520877436, 1.1216870471, 3.6600000032,  !- Vertex 1
       5.1043155103, 2.9397404684, 3.6599999967,  !- Vertex 2
       5.2795395443, 2.5639713148, 4.1990000006,  !- Vertex 3
       5.9520877433, 1.1216870476, 4.199000003;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- Crack Name
         .0001939,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- Name
         5.24,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_1,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 1.063m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       4.9645263944, 3.2395191949, 3.23,          !- Vertex 1
       4.6584532469, 3.8958951779, 3.230000001,   !- Vertex 2
       4.6584532441, 3.8958951839, 4.1989999984,  !- Vertex 3
       5.2795395443, 2.5639713148, 4.1990000006;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- Crack Name
         .0002126,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- Name
         4.95,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_2,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.044m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_3,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       6.5137474143,-.0827960037, 3.322,          !- Vertex 1
       6.4038666662, .1528440209, 3.66,           !- Vertex 2
       6.5137474143,-.0827960037, 3.66;           !- Vertex 3


   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 1.489m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5137474143,-.0827960037, 3.66,           !- Vertex 1
       5.9520877444, 1.1216870453, 3.66,          !- Vertex 2
       5.9520877444, 1.1216870453, 4.7801,        !- Vertex 3
       6.5137474143,-.0827960037, 4.7801;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- Crack Name
         .0002977,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- Name
         5.63,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_4,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.772m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5137474143,-.0827960037, 4.7801,         !- Vertex 1
       5.9520877444, 1.1216870453, 4.7801,        !- Vertex 2
       5.9520877444, 1.1216870453, 5.361,         !- Vertex 3
       6.5137474143,-.0827960037, 5.361;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- Crack Name
         .0001544,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- Name
         6.76,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_5,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 1.335m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.5137474143,-.0827960037, 5.361,          !- Vertex 1
       5.198982002, 2.7367275218, 5.361,          !- Vertex 2
       5.198982002, 2.7367275218, 5.79,           !- Vertex 3
       6.5137474143,-.0827960037, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- Crack Name
         .0002669,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- Name
         7.43,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_6,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 1.292m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.198982002, 2.7367275218, 4.7801,         !- Vertex 1
       4.6584532453, 3.8958951814, 4.7801,        !- Vertex 2
       4.6584532453, 3.8958951814, 5.79,          !- Vertex 3
       5.198982002, 2.7367275218, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- Crack Name
         .0002583,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- Name
         7.05,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_7,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.244m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.9520877444, 1.1216870453, 4.959,         !- Vertex 1
       5.6955584596, 1.671815872, 4.959,          !- Vertex 2
       5.6955584596, 1.671815872, 5.361,          !- Vertex 3
       5.9520877444, 1.1216870453, 5.361;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Crack Name
         .0000152,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Name
         6.88,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.168m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.9347603957, 1.1588456646, 5,          !- Vertex 1
          5.7128858083, 1.6346572527, 5,          !- Vertex 2
          5.7128858083, 1.6346572527, 5.32,       !- Vertex 3
          5.9347603957, 1.1588456646, 5.32;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .625,                                    !- Height factor for opening factor #1 (dimensionless)
         .375,                                    !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .625,                                    !- Height factor for Opening factor #2 (dimensionless)
         .375,                                    !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,  !- Name
         6.88,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 0.463m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.9520877444, 1.1216870453, 4.199,         !- Vertex 1
       5.6955584596, 1.671815872, 4.199,          !- Vertex 2
       5.6955584596, 1.671815872, 4.961,          !- Vertex 3
       5.9520877444, 1.1216870453, 4.961;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Crack Name
         .0000211,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Name
         6.11,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.357m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.9347603957, 1.1588456646, 4.24,       !- Vertex 1
          5.7128858083, 1.6346572527, 4.24,       !- Vertex 2
          5.7128858083, 1.6346572527, 4.92,       !- Vertex 3
          5.9347603957, 1.1588456646, 4.92;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         .4474,                                   !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,  !- Name
         6.11,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 11.238 m2 - 65.0°, Surface Area: 1.368m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,          !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       5.6964036961, 1.6700032564, 4.199,         !- Vertex 1
       5.198982002, 2.7367275218, 4.199,          !- Vertex 2
       5.198982002, 2.7367275218, 5.361,          !- Vertex 3
       5.6964036961, 1.6700032564, 5.361;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Crack Name
         .000037,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Name
         6.37,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 1.183m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.6790763474, 1.7071618757, 4.24,       !- Vertex 1
          5.2163093507, 2.6995689025, 4.24,       !- Vertex 2
          5.2163093507, 2.6995689025, 5.32,       !- Vertex 3
          5.6790763474, 1.7071618757, 5.32;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,  !- Name
         6.37,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
          .2667,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.2667,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Partition - 4.717 m2  (Adiabatic), Surface Area: 4.717m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.6584532482, 3.8958951828, 3.23,          !- Vertex 1
       2.9885309593, 3.1171976309, 3.23,          !- Vertex 2
       2.9885309593, 3.1171976309, 5.79,          !- Vertex 3
       4.6584532482, 3.8958951828, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.011 m2 (01 First floor, Chimney), Surface Area: 1.0112
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_3_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9885309593, 3.1171976309, 3.23,          !- Vertex 1
       3.1554651726, 2.759206055, 3.23,           !- Vertex 2
       3.1554651726, 2.759206055, 5.79,           !- Vertex 3
       2.9885309593, 3.1171976309, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.011 m2 (01 First floor, Chimney), Surface Area: 1.0112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_3_0_10051,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1554651726, 2.759206055, 3.23,           !- Vertex 1
       2.9885309593, 3.1171976309, 3.23,          !- Vertex 2
       2.9885309593, 3.1171976309, 5.79,          !- Vertex 3
       3.1554651726, 2.759206055, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Crack Name
         .005056,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 2.458 m2 (01 First floor, Chimney), Surface Area: 2.4576
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_2_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1554651726, 2.759206055, 3.23,           !- Vertex 1
       2.2854096971, 2.3534925238, 3.23,          !- Vertex 2
       2.2854096971, 2.3534925238, 5.79,          !- Vertex 3
       3.1554651726, 2.759206055, 5.79;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 2.458 m2 (01 First floor, Chimney), Surface Area: 2.4576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_2_0_10052,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.2854096971, 2.3534925238, 3.23,          !- Vertex 1
       3.1554651726, 2.759206055, 3.23,           !- Vertex 2
       3.1554651726, 2.759206055, 5.79,           !- Vertex 3
       2.2854096971, 2.3534925238, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Crack Name
         .012288,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.011 m2 (01 First floor, Chimney), Surface Area: 1.0112
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_5_0_10053,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.2854096971, 2.3534925238, 3.23,          !- Vertex 1
       2.1184754837, 2.7114840997, 3.23,          !- Vertex 2
       2.1184754837, 2.7114840997, 5.79,          !- Vertex 3
       2.2854096971, 2.3534925238, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.011 m2 (01 First floor, Chimney), Surface Area: 1.0112 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_5_0_10053,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.1184754837, 2.7114840997, 3.23,          !- Vertex 1
       2.2854096971, 2.3534925238, 3.23,          !- Vertex 2
       2.2854096971, 2.3534925238, 5.79,          !- Vertex 3
       2.1184754837, 2.7114840997, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Crack Name
         .005056,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 4.006 m2  (Adiabatic), Surface Area: 4.006m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.1184754837, 2.7114840997, 3.23,          !- Vertex 1
       .700103797, 2.05008652, 3.23,              !- Vertex 2
       .700103797, 2.05008652, 5.79,              !- Vertex 3
       2.1184754837, 2.7114840997, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 2.074 m2 (01 First floor, Bathroom), Surface Area: 2.0736
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_11_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_5_0_10055,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .700103797, 2.05008652, 3.23,              !- Vertex 1
       1.042424589, 1.3159772125, 3.23,           !- Vertex 2
       1.042424589, 1.3159772125, 5.79,           !- Vertex 3
       .700103797, 2.05008652, 5.79;              !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 2.074 m2 (01 First floor, Bathroom), Surface Area: 2.0736 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_5_0_10055,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_11_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.042424589, 1.3159772125, 3.23,           !- Vertex 1
       .700103797, 2.05008652, 3.23,              !- Vertex 2
       .700103797, 2.05008652, 5.79,              !- Vertex 3
       1.042424589, 1.3159772125, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_11_0_0,  !- Crack Name
         .010368,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_11_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_11_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 0.742 m2 (01 First floor, Landing), Surface Area: 0.6016
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_12_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_6_0_10056,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.042424589, 1.3159772125, 3.23,           !- Vertex 1
       1.255406919, 1.415292504, 3.23,            !- Vertex 2
       1.255406919, 1.415292504, 5.79,            !- Vertex 3
       1.042424589, 1.3159772125, 5.79;           !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.742 m2 (01 First floor, Landing), Surface Area: 0.6016 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_6_0_10056,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_12_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.255406919, 1.415292504, 3.23,            !- Vertex 1
       1.042424589, 1.3159772125, 3.23,           !- Vertex 2
       1.042424589, 1.3159772125, 5.79,           !- Vertex 3
       1.255406919, 1.415292504, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_0,  !- Crack Name
         .003008,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 0.742 m2 (01 First floor, Landing), Surface Area: 0.1408
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_12_0_1,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_6_0_10057,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.255406919, 1.415292504, 3.23,            !- Vertex 1
       1.3052538472, 1.4385365084, 3.23,          !- Vertex 2
       1.3052538472, 1.4385365084, 5.79,          !- Vertex 3
       1.255406919, 1.415292504, 5.79;            !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 0.742 m2 (01 First floor, Landing), Surface Area: 0.1408 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_6_0_10057,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_12_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.3052538472, 1.4385365084, 3.23,          !- Vertex 1
       1.255406919, 1.415292504, 3.23,            !- Vertex 2
       1.255406919, 1.415292504, 5.79,            !- Vertex 3
       1.3052538472, 1.4385365084, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_1,  !- Crack Name
         .000704,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_1,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_12_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 6.669 m2 (01 First floor, Landing), Surface Area: 5.1368
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_5_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.3284978516, 1.3886895801, 3.23,          !- Vertex 1
       2.4061744191,-.9223952768, 3.23,           !- Vertex 2
       2.4061744191,-.9223952768, 5.79,           !- Vertex 3
       1.3284978516, 1.3886895801, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 6.669 m2 (01 First floor, Landing), Surface Area: 5.1368 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_5_0_10058,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.4061744191,-.9223952768, 3.23,           !- Vertex 1
       1.3284978516, 1.3886895801, 3.23,          !- Vertex 2
       1.3284978516, 1.3886895801, 5.79,          !- Vertex 3
       2.4061744191,-.9223952768, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,  !- Crack Name
         .0256838,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.391m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Partition_13_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door_10060,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.0029965974,-.057777648, 3.231,        !- Vertex 1
          2.3127757832,-.7221012559, 3.231,       !- Vertex 2
          2.3127757832,-.7221012559, 5.129,       !- Vertex 3
          2.0029965974,-.057777648, 5.129;        !- Vertex 4

      ! Door, 1.391m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door_10060,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_5_0_10058,!- Base surface
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          2.3127757832,-.7221012559, 3.231,       !- Vertex 1
          2.0029965974,-.057777648, 3.231,        !- Vertex 2
          2.0029965974,-.057777648, 5.129,        !- Vertex 3
          2.3127757832,-.7221012559, 5.129;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door_10060,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

   ! 01 First floor, Bedroom 1, Partition - 6.669 m2 (01 First floor, Landing), Surface Area: 0.1408
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_13_0_1,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_5_0_10060,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.3052538472, 1.4385365084, 3.23,          !- Vertex 1
       1.3284978516, 1.3886895801, 3.23,          !- Vertex 2
       1.3284978516, 1.3886895801, 5.79,          !- Vertex 3
       1.3052538472, 1.4385365084, 5.79;          !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 6.669 m2 (01 First floor, Landing), Surface Area: 0.1408 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Partition_5_0_10060,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_13_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.3284978516, 1.3886895801, 3.23,          !- Vertex 1
       1.3052538472, 1.4385365084, 3.23,          !- Vertex 2
       1.3052538472, 1.4385365084, 5.79,          !- Vertex 3
       1.3284978516, 1.3886895801, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_1,  !- Crack Name
         .000704,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_1,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_13_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor - Bedroom 1 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -17.7,                                      !- Start Z
      11.396,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Landing
Zone, 01FIRSTFLOOR:LANDING,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    10.5989,                                      !- Zone volume
    3.3422,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:LANDING General lighting, !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:LANDING,                   !- Name
      DHW 01FIRSTFLOOR:LANDING,                   !- End-Use Subcategory
       1.4922569870484E-07,                       !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:LANDING, !- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:LANDING,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:LANDING,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:LANDING,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Landing, Ceiling - 4.140 m2, Surface Area: 1.6349
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_0_1,         !- Surface name
      Ceiling, 01BA LSI loft space ceiling,       !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Floor_2_0_10061,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.3529685754,-1.0685771411, 5.79,          !- Vertex 1
       2.7185333718,-1.8525333769, 5.79,          !- Vertex 2
       4.4314550893,-1.0537848622, 5.79,          !- Vertex 3
       4.0658902929,-.2698286264, 5.79;           !- Vertex 4

   ! 01 First floor, Landing, Ceiling - 4.140 m2, Surface Area: 1.6349 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02ROOF:LOFT_Floor_2_0_10061,                !- Surface name
      Floor, 01BA LSI loft space ceiling_Rev,     !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       4.4314550893,-1.0537848622, 5.79,          !- Vertex 1
       2.7185333718,-1.8525333769, 5.79,          !- Vertex 2
       2.3529685754,-1.0685771411, 5.79,          !- Vertex 3
       4.0658902929,-.2698286264, 5.79;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_0_1,      !- Crack Name
         .0032697,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_0_1,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_0_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Ceiling - 4.140 m2, Surface Area: 2.4981
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_0_2,         !- Surface name
      Ceiling, 01BA LSI loft space ceiling,       !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Floor_2_0_10062,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       .7746107557, .4775950003, 5.79,            !- Vertex 1
       2.0142983163,-2.1809235764, 5.79,          !- Vertex 2
       2.7185333718,-1.8525333769, 5.79,          !- Vertex 3
       1.2520480036, 1.2923546442, 5.79,          !- Vertex 4
       1.2174800198, 1.2762353286, 5.79;          !- Vertex 5

   ! 01 First floor, Landing, Ceiling - 4.140 m2, Surface Area: 2.4981 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02ROOF:LOFT_Floor_2_0_10062,                !- Surface name
      Floor, 01BA LSI loft space ceiling_Rev,     !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       2.7185333718,-1.8525333769, 5.79,          !- Vertex 1
       2.0142983163,-2.1809235764, 5.79,          !- Vertex 2
       .7746107557, .4775950003, 5.79,            !- Vertex 3
       1.2174800198, 1.2762353286, 5.79,          !- Vertex 4
       1.2520480036, 1.2923546442, 5.79;          !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_0_2,      !- Crack Name
         .0049961,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_0_2,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_0_2,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Wall - 6.828 m2 - 155.0°, Surface Area: 6.828m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Wall_2_0_0,            !- Surface name
      Wall, 01BA LSI solid wall IWI,              !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.0142983213,-2.1809235732, 3.23,          !- Vertex 1
       4.4314550852,-1.0537848633, 3.23,          !- Vertex 2
       4.4314550852,-1.0537848633, 5.79,          !- Vertex 3
       2.0142983213,-2.1809235732, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- Crack Name
         .0013655,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- Leakage Component Name
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- Name
         6.01,                                    !- External Node Height
         01FIRSTFLOOR:LANDING_Wall_2_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:LANDING_Wall_2_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.0778,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
         -.3278,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Landing, Partition - 0.264 m2 (01 First floor, Bathroom), Surface Area: 0.192
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_7_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_4_0_10063,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.0889125978, 1.216283356, 3.23,           !- Vertex 1
       1.1206089674, 1.1483102719, 3.23,          !- Vertex 2
       1.1206089674, 1.1483102719, 5.79,          !- Vertex 3
       1.0889125978, 1.216283356, 5.79;           !- Vertex 4

   ! 01 First floor, Landing, Partition - 0.264 m2 (01 First floor, Bathroom), Surface Area: 0.192 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_4_0_10063,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1206089674, 1.1483102719, 3.23,          !- Vertex 1
       1.0889125978, 1.216283356, 3.23,           !- Vertex 2
       1.0889125978, 1.216283356, 5.79,           !- Vertex 3
       1.1206089674, 1.1483102719, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_7_0_0,    !- Crack Name
         .00096,                                  !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_7_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_7_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 0.264 m2 (01 First floor, Bathroom), Surface Area: 0.0718
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_7_0_1,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_4_0_10064,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1206089674, 1.1483102719, 3.23,          !- Vertex 1
       1.1324548432, 1.1229067094, 3.23,          !- Vertex 2
       1.1324548432, 1.1229067094, 5.79,          !- Vertex 3
       1.1206089674, 1.1483102719, 5.79;          !- Vertex 4

   ! 01 First floor, Landing, Partition - 0.264 m2 (01 First floor, Bathroom), Surface Area: 0.0718 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_4_0_10064,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_7_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1324548432, 1.1229067094, 3.23,          !- Vertex 1
       1.1206089674, 1.1483102719, 3.23,          !- Vertex 2
       1.1206089674, 1.1483102719, 5.79,          !- Vertex 3
       1.1324548432, 1.1229067094, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_7_0_1,    !- Crack Name
         .0003588,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_7_0_1,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_7_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 1.889 m2 (01 First floor, Bathroom), Surface Area: 0.5303
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_8_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_3_0_10065,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1188616353, 1.0983936439, 3.23,          !- Vertex 1
       .7746107523, .4775949978, 3.23,            !- Vertex 2
       .7746107523, .4775949978, 5.79,            !- Vertex 3
       1.1188616353, 1.0983936439, 5.79;          !- Vertex 4

   ! 01 First floor, Landing, Partition - 1.889 m2 (01 First floor, Bathroom), Surface Area: 0.5303 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_3_0_10065,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .7746107523, .4775949978, 3.23,            !- Vertex 1
       1.1188616353, 1.0983936439, 3.23,          !- Vertex 2
       1.1188616353, 1.0983936439, 5.79,          !- Vertex 3
       .7746107523, .4775949978, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_8_0_0,    !- Crack Name
         .0026516,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_8_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_8_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.287m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_8_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_8_0_0,    !- Base surface
         01FIRSTFLOOR:BATHROOM_Partition_3_0_0_0_0_0_Door_10067,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.1047834706, 1.0730060386, 3.231,      !- Vertex 1
          .775095709, .4784695359, 3.231,         !- Vertex 2
          .775095709, .4784695359, 5.124,         !- Vertex 3
          1.1047834706, 1.0730060386, 5.124;      !- Vertex 4

      ! Door, 1.287m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Partition_3_0_0_0_0_0_Door_10067,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Partition_3_0_10065,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_8_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .775095709, .4784695359, 3.231,         !- Vertex 1
          1.1047834706, 1.0730060386, 3.231,      !- Vertex 2
          1.1047834706, 1.0730060386, 5.124,      !- Vertex 3
          .775095709, .4784695359, 5.124;         !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_8_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_8_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_8_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Landing, Partition - 1.889 m2 (01 First floor, Bathroom), Surface Area: 0.0718
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_8_0_1,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_3_0_10067,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1324548431, 1.1229067111, 3.23,          !- Vertex 1
       1.1188616353, 1.0983936439, 3.23,          !- Vertex 2
       1.1188616353, 1.0983936439, 5.79,          !- Vertex 3
       1.1324548431, 1.1229067111, 5.79;          !- Vertex 4

   ! 01 First floor, Landing, Partition - 1.889 m2 (01 First floor, Bathroom), Surface Area: 0.0718 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_3_0_10067,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.1188616353, 1.0983936439, 3.23,          !- Vertex 1
       1.1324548431, 1.1229067111, 3.23,          !- Vertex 2
       1.1324548431, 1.1229067111, 5.79,          !- Vertex 3
       1.1188616353, 1.0983936439, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_8_0_1,    !- Crack Name
         .0003588,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_8_0_1,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_8_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 7.509 m2 (01 First floor, Bedroom 2), Surface Area: 6.1371
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_9_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_3_0_10068,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .7746107515, .4775949992, 3.23,            !- Vertex 1
       2.0142983212,-2.1809235733, 3.23,          !- Vertex 2
       2.0142983212,-2.1809235733, 5.79,          !- Vertex 3
       .7746107515, .4775949992, 5.79;            !- Vertex 4

   ! 01 First floor, Landing, Partition - 7.509 m2 (01 First floor, Bedroom 2), Surface Area: 6.1371 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM2_Partition_3_0_10068,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0142983212,-2.1809235733, 3.23,          !- Vertex 1
       .7746107515, .4775949992, 3.23,            !- Vertex 2
       .7746107515, .4775949992, 5.79,            !- Vertex 3
       2.0142983212,-2.1809235733, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Crack Name
         .0306856,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.372m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_9_0_0,    !- Base surface
         01FIRSTFLOOR:BEDROOM2_Partition_3_0_0_0_0_0_Door_10070,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.2582342509,-.5595389423, 3.231,       !- Vertex 1
          1.5637872541,-1.2147994723, 3.231,      !- Vertex 2
          1.5637872541,-1.2147994723, 5.129,      !- Vertex 3
          1.2582342509,-.5595389423, 5.129;       !- Vertex 4

      ! Door, 1.372m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Partition_3_0_0_0_0_0_Door_10070,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM2_Partition_3_0_10068,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.5637872541,-1.2147994723, 3.231,      !- Vertex 1
          1.2582342509,-.5595389423, 3.231,       !- Vertex 2
          1.2582342509,-.5595389423, 5.129,       !- Vertex 3
          1.5637872541,-1.2147994723, 5.129;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_9_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor - Landing Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:LANDING_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -18.8,                                      !- Start Z
      .7776,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:LANDING_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bathroom
Zone, 01FIRSTFLOOR:BATHROOM,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    12.3995,                                      !- Zone volume
    4.8436,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:BATHROOM General lighting,!- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BATHROOM,                  !- Name
      DHW 01FIRSTFLOOR:BATHROOM,                  !- End-Use Subcategory
       2.16261622358555E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BATHROOM,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Bathroom, Ceiling - 4.844 m2, Surface Area: 4.8436
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,        !- Surface name
      Ceiling, 01BA LSI loft space ceiling,       !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Floor_2_0_10070,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -2.670454863, .4783692046, 5.79,            !- Vertex 1
      -2.0899381438,-.7665529172, 5.79,           !- Vertex 2
       .6734823285, .5220512118, 5.79,            !- Vertex 3
       1.0090692351, 1.1272258257, 5.79,          !- Vertex 4
       .6004099404, 2.0035985112, 5.79;           !- Vertex 5

   ! 01 First floor, Bathroom, Ceiling - 4.844 m2, Surface Area: 4.8436 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02ROOF:LOFT_Floor_2_0_10070,                !- Surface name
      Floor, 01BA LSI loft space ceiling_Rev,     !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
       .6734823285, .5220512118, 5.79,            !- Vertex 1
      -2.0899381438,-.7665529172, 5.79,           !- Vertex 2
      -2.670454863, .4783692046, 5.79,            !- Vertex 3
       .6004099404, 2.0035985112, 5.79,           !- Vertex 4
       1.0090692351, 1.1272258257, 5.79;          !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Crack Name
         .0096871,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 7.806 m2 (01 First floor, Bedroom 2), Surface Area: 7.8057
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Partition_4_0_10071,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0899381426,-.7665529197, 3.23,           !- Vertex 1
       .6734823297, .5220512093, 3.23,            !- Vertex 2
       .6734823297, .5220512093, 5.79,            !- Vertex 3
      -2.0899381426,-.7665529197, 5.79;           !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 7.806 m2 (01 First floor, Bedroom 2), Surface Area: 7.8057 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM2_Partition_4_0_10071,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .6734823297, .5220512093, 3.23,            !- Vertex 1
      -2.0899381426,-.7665529197, 3.23,           !- Vertex 2
      -2.0899381426,-.7665529197, 5.79,           !- Vertex 3
       .6734823297, .5220512093, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Crack Name
         .0390284,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 9.239 m2  (Adiabatic), Surface Area: 9.239m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_6_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .6004099404, 2.0035985112, 3.23,           !- Vertex 1
      -2.670454863, .4783692046, 3.23,            !- Vertex 2
      -2.670454863, .4783692046, 5.79,            !- Vertex 3
       .6004099404, 2.0035985112, 5.79;           !- Vertex 4

   ! 01 First floor, Bathroom, Wall - 3.516 m2 - 245.0°, Surface Area: 3.516m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Wall_7_0_0,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.670454863, .4783692046, 3.23,            !- Vertex 1
      -2.0899381438,-.7665529172, 3.23,           !- Vertex 2
      -2.0899381438,-.7665529172, 5.79,           !- Vertex 3
      -2.670454863, .4783692046, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Crack Name
         .0005521,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Name
         6.01,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.3222,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
         -.1222;                                  !- Wind direction #8 (deg)

      ! Window, 0.756m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.4871993098, .0853764026, 4.21,        !- Vertex 1
         -2.1068428743,-.7303006057, 4.21,        !- Vertex 2
         -2.1068428743,-.7303006057, 5.05,        !- Vertex 3
         -2.4871993098, .0853764026, 5.05;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .3161,                                   !- Height factor for opening factor #1 (dimensionless)
         .6839,                                   !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .3161,                                   !- Height factor for Opening factor #2 (dimensionless)
         .6839,                                   !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,  !- Name
         6.17,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.3222,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
         -.1222;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Bathroom Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -19.9,                                      !- Start Z
      4.0129,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bedroom 2
Zone, 01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    22.41,                                        !- Zone volume
    8.7539,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01FIRSTFLOOR:BEDROOM2,          !- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      .58,                                        !- Sensible Heat Fraction
      Activity Schedule 1442,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1442,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1442,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1442,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01FIRSTFLOOR:BEDROOM2 General lighting,!- Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 01FIRSTFLOOR:BEDROOM2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM2,                      !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BEDROOM2,                  !- Name
      DHW 01FIRSTFLOOR:BEDROOM2,                  !- End-Use Subcategory
       1.07397384259259E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BEDROOM2,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BEDROOM2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BEDROOM2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BEDROOM2,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 01 First floor, Bedroom 2, Ceiling - 8.754 m2, Surface Area: 8.7539
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,        !- Surface name
      Ceiling, 01BA LSI loft space ceiling,       !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Floor_2_0_10073,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.043450135,-.8662467737, 5.79,            !- Vertex 1
      -.815160694,-3.5003219805, 5.79,            !- Vertex 2
       1.9146044647,-2.227411582, 5.79,           !- Vertex 3
       .6863150236, .4066636247, 5.79;            !- Vertex 4

   ! 01 First floor, Bedroom 2, Ceiling - 8.754 m2, Surface Area: 8.7539 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02ROOF:LOFT_Floor_2_0_10073,                !- Surface name
      Floor, 01BA LSI loft space ceiling_Rev,     !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       1.9146044647,-2.227411582, 5.79,           !- Vertex 1
      -.815160694,-3.5003219805, 5.79,            !- Vertex 2
      -2.043450135,-.8662467737, 5.79,            !- Vertex 3
       .6863150236, .4066636247, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Crack Name
         .0175078,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 2, Wall - 7.711 m2 - 155.0°, Surface Area: 7.711m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,           !- Surface name
      Wall, 01BA LSI solid wall IWI,              !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.815160694,-3.5003219805, 3.23,            !- Vertex 1
       1.9146044647,-2.227411582, 3.23,           !- Vertex 2
       1.9146044647,-2.227411582, 5.79,           !- Vertex 3
      -.815160694,-3.5003219805, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- Crack Name
         .0015421,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- Name
         6.01,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_2_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.0778,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
         -.3278,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 2, Wall - 7.440 m2 - 245.0°, Surface Area: 7.440m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,           !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.043450135,-.8662467737, 3.23,            !- Vertex 1
      -.815160694,-3.5003219805, 3.23,            !- Vertex 2
      -.815160694,-3.5003219805, 5.79,            !- Vertex 3
      -2.043450135,-.8662467737, 5.79;            !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Crack Name
         .0012327,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Name
         6.01,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.3222,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
         -.1222;                                  !- Wind direction #8 (deg)

      ! Window, 0.694m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.6039271428,-1.8088068723, 4.21,       !- Vertex 1
         -1.3419038205,-2.3707177002, 4.21,       !- Vertex 2
         -1.3419038205,-2.3707177002, 5.33,       !- Vertex 3
         -1.6039271428,-1.8088068723, 5.33;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,  !- Name
         6.36,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.3222,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
         -.1222;                                  !- Wind direction #8 (deg)

      ! Window, 0.582m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         01BA LSI glazing - 1001,                 !- Construction Name
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.3080943596,-2.4432223232, 4.21,       !- Vertex 1
         -1.0883328635,-2.9145023724, 4.21,       !- Vertex 2
         -1.0883328635,-2.9145023724, 5.33,       !- Vertex 3
         -1.3080943596,-2.4432223232, 5.33;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         .375,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20003,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,  !- Name
         6.36,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.3222,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
         -.1222;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Bedroom 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BEDROOM2_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BEDROOM2,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -21,                                        !- Start Z
      5.6234,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BEDROOM2_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Chimney
Zone, 01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.2657,                                       !- Zone volume
    .4944,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:CHIMNEY,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! 01 First floor, Chimney, Ceiling - 0.494 m2, Surface Area: 0.4944
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Floor_2_0_10074,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.0677612923, 2.8202410341, 5.79,          !- Vertex 1
       2.2854096971, 2.3534925238, 5.79,          !- Vertex 2
       3.1554651726, 2.759206055, 5.79,           !- Vertex 3
       2.9378167678, 3.2259545654, 5.79;          !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.494 m2, Surface Area: 0.4944 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02ROOF:LOFT_Floor_2_0_10074,                !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       3.1554651726, 2.759206055, 5.79,           !- Vertex 1
       2.2854096971, 2.3534925238, 5.79,          !- Vertex 2
       2.0677612923, 2.8202410341, 5.79,          !- Vertex 3
       2.9378167678, 3.2259545654, 5.79;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Crack Name
         .0009888,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Partition - 2.458 m2  (Adiabatic), Surface Area: 2.458m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Partition_4_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.9378167678, 3.2259545654, 3.23,          !- Vertex 1
       2.0677612923, 2.8202410341, 3.23,          !- Vertex 2
       2.0677612923, 2.8202410341, 5.79,          !- Vertex 3
       2.9378167678, 3.2259545654, 5.79;          !- Vertex 4

   ! 01 First floor - Chimney Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:CHIMNEY_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -22.1,                                      !- Start Z
      .2688,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:CHIMNEY_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Roof - Loft
Zone, 02ROOF:LOFT,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    35.6807,                                      !- Zone volume
    33.279,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      02ROOF:LOFT,                                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20002,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20001;                                      !- Venting Availability Schedule Name


   ! 02 Roof, Loft, Wall - 7.911 m2 - 155.0°, Surface Area: 7.911m2
   BuildingSurface:Detailed,                      !- Surface
      02ROOF:LOFT_Wall_0_0_0,                     !- Surface name
      Wall, 01BA LSI solid wall,                  !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -.5092543728,-3.3576755203, 6.01,           !- Vertex 1
       6.1783359017,-.2392009606, 6.01,           !- Vertex 2
       2.8345407644,-1.7984382404, 8.15433675;    !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02ROOF:LOFT_Wall_0_0_0,                  !- Crack Name
         .0015823,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02ROOF:LOFT_Wall_0_0_0,                  !- Name of Associated Heat Transfer Surface
         02ROOF:LOFT_Wall_0_0_0,                  !- Leakage Component Name
         02ROOF:LOFT_Wall_0_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02ROOF:LOFT_Wall_0_0_0,                  !- Name
         10.09,                                   !- External Node Height
         02ROOF:LOFT_Wall_0_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02ROOF:LOFT_Wall_0_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.0778,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
         -.3278,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 02 Roof, Loft, External roof - 30° Slope 19.246 m2, Surface Area: 19.246m2
   BuildingSurface:Detailed,                      !- Surface
      02ROOF:LOFT_Roof_1_0_0,                     !- Surface name
      Roof, Clay tiles (25mm) on air gap (20mm) on roofing felt (5mm),  !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       6.1783358999,-.2392009615, 6.010000001,    !- Vertex 1
       4.2723275395, 3.8482471581, 6.010000001,   !- Vertex 2
       .9285324011, 2.2890098778, 8.1543367501,   !- Vertex 3
       2.8345407616,-1.7984382418, 8.1543367501;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02ROOF:LOFT_Roof_1_0_0,                  !- Crack Name
         .0028869,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02ROOF:LOFT_Roof_1_0_0,                  !- Name of Associated Heat Transfer Surface
         02ROOF:LOFT_Roof_1_0_0,                  !- Leakage Component Name
         02ROOF:LOFT_Roof_1_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02ROOF:LOFT_Roof_1_0_0,                  !- Name
         9.44,                                    !- External Node Height
         02ROOF:LOFT_Roof_1_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02ROOF:LOFT_Roof_1_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.0556,                                  !- Wind direction #2 (deg)
         -.1444,                                  !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.5,                                     !- Wind direction #6 (deg)
         -.5,                                     !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Roof, Loft, External roof - 30° Slope 19.246 m2, Surface Area: 19.246m2
   BuildingSurface:Detailed,                      !- Surface
      02ROOF:LOFT_Roof_3_0_0,                     !- Surface name
      Roof, Clay tiles (25mm) on air gap (20mm) on roofing felt (5mm),  !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4152627284, .7297725983, 6.0100000025,   !- Vertex 1
      -.5092543647,-3.3576755197, 6.0100000025,   !- Vertex 2
       2.8345407638,-1.7984382408, 8.154336748,   !- Vertex 3
       .9285324002, 2.2890098773, 8.154336748;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02ROOF:LOFT_Roof_3_0_0,                  !- Crack Name
         .0028869,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02ROOF:LOFT_Roof_3_0_0,                  !- Name of Associated Heat Transfer Surface
         02ROOF:LOFT_Roof_3_0_0,                  !- Leakage Component Name
         02ROOF:LOFT_Roof_3_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02ROOF:LOFT_Roof_3_0_0,                  !- Name
         9.44,                                    !- External Node Height
         02ROOF:LOFT_Roof_3_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02ROOF:LOFT_Roof_3_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.5,                                     !- Wind direction #2 (deg)
         -.5,                                     !- Wind direction #3 (deg)
         -.5556,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.0556,                                  !- Wind direction #6 (deg)
         -.1444,                                  !- Wind direction #7 (deg)
         -.5556;                                  !- Wind direction #8 (deg)

   ! 02 Roof, Loft, Partition - 7.911 m2  (Adiabatic), Surface Area: 7.911m2
   BuildingSurface:Detailed,                      !- Surface
      02ROOF:LOFT_Partition_4_0_0,                !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02ROOF:LOFT_Partition_4_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
       4.2723275413, 3.8482471589, 6.01,          !- Vertex 1
      -2.4152627333, .7297725993, 6.01,           !- Vertex 2
       .928532404, 2.2890098791, 8.15433675;      !- Vertex 3

   ! 02 Roof - Loft Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02ROOF:LOFT_Linear Bridge,                  !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02ROOF:LOFT,                                !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -4.5789,                                    !- Start X
      -4.3035,                                    !- Start Y
      -23.2,                                      !- Start Z
      17.7554,                                    !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02ROOF:LOFT_Linear Bridge,                  !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! The following crack data is added for zone 01FIRSTFLOOR:CHIMNEY to satisfy the AIRNET requirement for each AIRNET zone to have >= 2 flow connections
! This zone only has 1 unique air flow paths to different zones/outside defined in the DesignBuilder model

! dummy surface for crack
BuildingSurface:Detailed, Extra Crack 1,          !- Surface name
   Wall, Link body,                               !- Class and Construction Name
   01FIRSTFLOOR:CHIMNEY,                          !- Zone Name
      ,                                           !- Space Name
   Outdoors, ,                                    !- Outside Face Environment
   NoSun,                                         !- Sun Exposure
   NoWind,                                        !- Wind Exposure
   0,                                             !- View Factor to Ground
   3,                                             !- Number vertices
   100001,0,5.79,                                 !- Vertex 1
   100002,0,5.79,                                 !- Vertex 2
   100002,0.01,5.79;                              !- Vertex 3

AirflowNetwork:MultiZone:Surface:Crack,           !- Very small dummy crack
   Extra Crack 1,                                 !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.5,                                           !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

AirflowNetwork:MultiZone:Surface,
   Extra Crack 1,                                 !- Name of Associated Heat Transfer Surface
   Extra Crack 1,                                 !- Leakage Component Name
   Extra Crack 1,                                 !- External Node Name
   1;                                             !- Crack Actual Value (dimensionless)

AirflowNetwork:MultiZone:ExternalNode,
   Extra Crack 1, 
         0,                                       !- External Node Height
         Extra Crack 1;                           !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         Extra Crack 1,                           !- Name
         Cp Data,                                 !- CP Array
   0,                                             !- Wind direction #1 (deg)
   0,                                             !- Wind direction #2 (deg)
   0,                                             !- Wind direction #3 (deg)
   0,                                             !- Wind direction #4 (deg)
   0,                                             !- Wind direction #5 (deg)
   0,                                             !- Wind direction #6 (deg)
   0,                                             !- Wind direction #7 (deg)
   0;                                             !- Wind direction #8 (deg)

! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Adjoining dwelling 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Adjoining dwelling 1 - Surface 1 (1),  !- Area = .12m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2971417409, .0838987446, 1.41,              !- Vertex 1
    7.2654453712, .1518718286, 1.41,              !- Vertex 2
    7.2654453714, .1518718282, 3.01,              !- Vertex 3
    7.2971417411, .0838987441, 3.01;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Adjoing dwelling 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 1 (2),  !- Area = .14232m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.8031844748,-.2126399871, .57,               !- Vertex 1
    6.701756092, .0048738818, .57,                !- Vertex 2
    7.2391966097, .255486511, .57,                !- Vertex 3
    7.3406249925, .0379726421, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 2 (3),  !- Area = .14232m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.701756092, .0048738818, 1.41,               !- Vertex 1
    6.8031844748,-.2126399871, 1.41,              !- Vertex 2
    7.3406249925, .0379726421, 1.41,              !- Vertex 3
    7.2391966097, .255486511, 1.41;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 3 (4),  !- Area = .2016m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.701756092, .0048738818, .57,                !- Vertex 1
    6.8031844748,-.2126399871, .57,               !- Vertex 2
    6.8031844748,-.2126399871, 1.41,              !- Vertex 3
    6.701756092, .0048738818, 1.41;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 4 (5),  !- Area = .49812m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2391966097, .255486511, .57,                !- Vertex 1
    6.701756092, .0048738818, .57,                !- Vertex 2
    6.701756092, .0048738818, 1.41,               !- Vertex 3
    7.2391966097, .255486511, 1.41;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 5 (6),  !- Area = .2016m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.3406249925, .0379726421, .57,               !- Vertex 1
    7.2391966097, .255486511, .57,                !- Vertex 2
    7.2391966097, .255486511, 1.41,               !- Vertex 3
    7.3406249925, .0379726421, 1.41;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoing dwelling 2 - Surface 6 (7),  !- Area = .49812m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoing dwelling 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.8031844748,-.2126399871, .57,               !- Vertex 1
    7.3406249925, .0379726421, .57,               !- Vertex 2
    7.3406249925, .0379726421, 1.41,              !- Vertex 3
    6.8031844748,-.2126399871, 1.41;              !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Ground component, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Ground component - Surface 1 (8),  !- Area = 43.35325m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.9312461798,-3.8192642327, 0,                 !- Vertex 1
   -2.9386829233, .4856977562, 0,                 !- Vertex 2
    5.333188249, 4.3429346311, 0,                 !- Vertex 3
    7.3406249925, .0379726423, 0;                 !- Vertex 4

Shading:Building:Detailed, Building 1 _ Ground component - Surface 2 (9),  !- Area = 43.35325m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.9386829233, .4856977562, .57,               !- Vertex 1
   -.9312461798,-3.8192642327, .57,               !- Vertex 2
    7.3406249925, .0379726423, .57,               !- Vertex 3
    5.333188249, 4.3429346311, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Ground component - Surface 3 (10),  !- Area = 2.7075m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.3406249925, .0379726423, 0,                 !- Vertex 1
    5.333188249, 4.3429346311, 0,                 !- Vertex 2
    5.333188249, 4.3429346311, .57,               !- Vertex 3
    7.3406249925, .0379726423, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Ground component - Surface 4 (11),  !- Area = 5.20239m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.333188249, 4.3429346311, 0,                 !- Vertex 1
   -2.9386829233, .4856977562, 0,                 !- Vertex 2
   -2.9386829233, .4856977562, .57,               !- Vertex 3
    5.333188249, 4.3429346311, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Ground component - Surface 5 (12),  !- Area = 2.7075m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.9386829233, .4856977562, 0,                 !- Vertex 1
   -.9312461798,-3.8192642327, 0,                 !- Vertex 2
   -.9312461798,-3.8192642327, .57,               !- Vertex 3
   -2.9386829233, .4856977562, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Ground component - Surface 6 (13),  !- Area = 5.20239m2, Transmission = 0
   Transmittance schedule for Building 1 _ Ground component,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.9312461798,-3.8192642327, 0,                 !- Vertex 1
    7.3406249925, .0379726423, 0,                 !- Vertex 2
    7.3406249925, .0379726423, .57,               !- Vertex 3
   -.9312461798,-3.8192642327, .57;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Adjoining dwelling, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 1 (14),  !- Area = 47.96108m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
    2.9329717651, 8.0870579527, 1.41,             !- Vertex 1
   -4.8014588895, 4.480433707, 1.41,              !- Vertex 2
   -4.8014588896, 4.4804337073, 5.79,             !- Vertex 3
   -.9342435624, 6.2837458303, 8.27,              !- Vertex 4
    2.932971765, 8.087057953, 5.79;               !- Vertex 5

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 2 (15),  !- Area = 12.86907m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4704122829, 8.3376705819, 0,                !- Vertex 1
   -4.8014588894, 4.4804337069, 0,                !- Vertex 2
   -4.8014588895, 4.480433707, 1.41,              !- Vertex 3
    3.4704122828, 8.3376705819, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 4 (16),  !- Area = .06723m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.9773466827, 7.9918956349, 1.41,             !- Vertex 1
    3.034400148, 7.8695440837, 1.41,              !- Vertex 2
    3.485741426, 8.080007978, 1.41,               !- Vertex 3
    3.4286879606, 8.2023595293, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 5 (17),  !- Area = .05624m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.9329717652, 8.0870579526, 1.41,             !- Vertex 1
    2.9773466827, 7.9918956349, 1.41,             !- Vertex 2
    3.4627651334, 8.2182499759, 1.41,             !- Vertex 3
    3.4183902159, 8.3134122935, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 9 (18),  !- Area = .87587m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4750656633, 6.9245338364, .57,              !- Vertex 1
    3.034400148, 7.8695440837, .57,               !- Vertex 2
    3.034400148, 7.8695440837, 1.41,              !- Vertex 3
    3.4750656633, 6.9245338364, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 10 (19),  !- Area = .567m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7957477313, 4.0923220019, .57,              !- Vertex 1
    4.5104804046, 4.7040797582, .57,              !- Vertex 2
    4.5104804046, 4.7040797582, 1.41,             !- Vertex 3
    4.7957477313, 4.0923220019, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 11 (20),  !- Area = .60125m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.795747732, 4.0923220004, 3.0099999922,      !- Vertex 1
    4.5104804053, 4.7040797567, 3.0100000022,     !- Vertex 2
    4.2991712744, 5.1572336502, 3.6600000022,     !- Vertex 3
    4.795747732, 4.0923220004, 3.6600000022;      !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 12 (21),  !- Area = 6.57845m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.795747732, 4.0923220004, 3.6600000022,      !- Vertex 1
    3.1442808925, 7.6339040666, 3.6600000022,     !- Vertex 2
    3.8367246436, 6.1489536504, 5.7900000022,     !- Vertex 3
    4.795747732, 4.0923220004, 5.7899999922;      !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 13 (22),  !- Area = 2.97246m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    2.9329717652, 8.0870579526, 3.01,             !- Vertex 1
    2.9329717675, 8.0870579476, 5.7900000007,     !- Vertex 2
    3.8367246449, 6.1489536475, 5.7899999989;     !- Vertex 3

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 14 (23),  !- Area = 1.08m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7957477313, 4.0923220019, 1.41,             !- Vertex 1
    4.5104804046, 4.7040797582, 1.41,             !- Vertex 2
    4.5104804046, 4.7040797582, 3.01,             !- Vertex 3
    4.7957477313, 4.0923220019, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 15 (24),  !- Area = 2.05233m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4750656633, 6.9245338364, 1.41,             !- Vertex 1
    2.9329717652, 8.0870579526, 1.41,             !- Vertex 2
    2.9329717652, 8.0870579526, 3.01,             !- Vertex 3
    3.4750656633, 6.9245338364, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 16 (25),  !- Area = 21.75356m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7957477315, 4.0923220015, 5.79,             !- Vertex 1
    2.932971765, 8.087057953, 5.79,               !- Vertex 2
   -.9342435623, 6.2837458302, 8.27,              !- Vertex 3
    .9285324042, 2.2890098786, 8.27;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 17 (26),  !- Area = .24315m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    3.4704122829, 8.3376705818, 3.01,             !- Vertex 1
    2.9329717652, 8.0870579526, 3.01,             !- Vertex 2
    3.1442808918, 7.6339040681, 3.66;             !- Vertex 3

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 19 (27),  !- Area = .08964m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.0090430523, 7.9239225509, 3.01,             !- Vertex 1
    2.9329717652, 8.0870579526, 3.01,             !- Vertex 2
    3.3843130431, 8.2975218469, 3.01,             !- Vertex 3
    3.4603843302, 8.1343864452, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 20 (28),  !- Area = .59061m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4750656633, 6.9245338364, 3.01,             !- Vertex 1
    3.0090430523, 7.9239225509, 3.01,             !- Vertex 2
    3.494461503, 8.1502768919, 3.01,              !- Vertex 3
    3.9604841141, 7.1508881774, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 21 (29),  !- Area = .04124m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.9604841141, 7.1508881774, 3.01,             !- Vertex 1
    3.494461503, 8.1502768919, 3.01,              !- Vertex 2
    3.5283574143, 8.1660828149, 3.01,             !- Vertex 3
    3.9943800253, 7.1666941004, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 22 (30),  !- Area = .02355m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.9943800253, 7.1666941004, 3.01,             !- Vertex 1
    3.4966610446, 8.2340558989, 3.01,             !- Vertex 2
    3.5147872004, 8.2425082641, 3.01,             !- Vertex 3
    4.012506181, 7.1751464656, 3.01;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 24 (31),  !- Area = .2016m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.5718406657, 8.1201567129, .57,              !- Vertex 1
    3.4704122829, 8.3376705818, .57,              !- Vertex 2
    3.4704122829, 8.3376705818, 1.41,             !- Vertex 3
    3.5718406657, 8.1201567129, 1.41;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 25 (32),  !- Area = .73114m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.012506181, 7.1751464656, 0,                 !- Vertex 1
    3.4704122829, 8.3376705818, 0,                !- Vertex 2
    3.4704122829, 8.3376705818, .57,              !- Vertex 3
    4.012506181, 7.1751464656, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 26 (33),  !- Area = 5.978m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.0479209223, 4.9546923874, .57,              !- Vertex 1
    4.012506181, 7.1751464656, .57,               !- Vertex 2
    4.012506181, 7.1751464656, 3.01,              !- Vertex 3
    5.0479209223, 4.9546923874, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 27 (34),  !- Area = 1.78125m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.333188249, 4.3429346311, 0,                 !- Vertex 1
    4.012506181, 7.1751464656, 0,                 !- Vertex 2
    4.012506181, 7.1751464656, .57,               !- Vertex 3
    5.333188249, 4.3429346311, .57;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 28 (35),  !- Area = 40.22911m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.9386829233, .4856977562, 0,                 !- Vertex 1
   -4.8014588894, 4.4804337069, 0,                !- Vertex 2
    3.4704122829, 8.3376705818, 0,                !- Vertex 3
    5.333188249, 4.3429346311, 0;                 !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 29 (36),  !- Area = 25.5206m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.8014588894, 4.4804337069, 0,                !- Vertex 1
   -2.9386829233, .4856977562, 0,                 !- Vertex 2
   -2.9386829231, .4856977558, 5.79,              !- Vertex 3
   -4.8014588896, 4.4804337073, 5.79;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 30 (37),  !- Area = 21.75356m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -4.8014588896, 4.4804337073, 5.79,             !- Vertex 1
   -2.9386829231, .4856977558, 5.79,              !- Vertex 2
    .9285324042, 2.2890098786, 8.27,              !- Vertex 3
   -.9342435623, 6.2837458302, 8.27;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 31 (38),  !- Area = .49812m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.034400148, 7.8695440837, .57,               !- Vertex 1
    3.5718406657, 8.1201567129, .57,              !- Vertex 2
    3.5718406657, 8.1201567129, 1.41,             !- Vertex 3
    3.034400148, 7.8695440837, 1.41;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 32 (39),  !- Area = .12m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4966610446, 8.2340558989, 1.41,             !- Vertex 1
    3.4286879606, 8.2023595293, 1.41,             !- Vertex 2
    3.4286879606, 8.2023595293, 3.01,             !- Vertex 3
    3.4966610446, 8.2340558989, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 33 (40),  !- Area = .12m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.5283574143, 8.1660828149, 1.41,             !- Vertex 1
    3.4966610446, 8.2340558989, 1.41,             !- Vertex 2
    3.4966610446, 8.2340558989, 3.01,             !- Vertex 3
    3.5283574143, 8.1660828149, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 34 (41),  !- Area = .12m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4603843302, 8.1343864452, 1.41,             !- Vertex 1
    3.5283574143, 8.1660828149, 1.41,             !- Vertex 2
    3.5283574143, 8.1660828149, 3.01,             !- Vertex 3
    3.4603843302, 8.1343864452, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 35 (42),  !- Area = .12m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.4286879606, 8.2023595293, 1.41,             !- Vertex 1
    3.4603843302, 8.1343864452, 1.41,             !- Vertex 2
    3.4603843302, 8.1343864452, 3.01,             !- Vertex 3
    3.4286879606, 8.2023595293, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 36 (43),  !- Area = .33801m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.7957477313, 4.0923220018, 0,                !- Vertex 1
    5.333188249, 4.3429346311, 0,                 !- Vertex 2
    5.333188249, 4.342934631, .57,                !- Vertex 3
    4.7957477313, 4.0923220018, .57;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 37 (44),  !- Area = 59.99402m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   5 ,                                            !- Number of vertices
   -2.9386829233, .4856977562, 0,                 !- Vertex 1
    4.7957477313, 4.0923220018, 0,                !- Vertex 2
    4.7957477315, 4.0923220015, 5.79,             !- Vertex 3
    .9285324043, 2.2890098784, 8.27,              !- Vertex 4
   -2.9386829231, .4856977558, 5.79;              !- Vertex 5

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 38 (45),  !- Area = .40027m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.5104804046, 4.7040797582, .57,              !- Vertex 1
    4.7957477313, 4.0923220019, .57,              !- Vertex 2
    5.333188249, 4.3429346311, .57,               !- Vertex 3
    5.0479209223, 4.9546923874, .57;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 39 (46),  !- Area = 1.44692m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.5104804046, 4.7040797582, .57,              !- Vertex 1
    5.0479209223, 4.9546923874, .57,              !- Vertex 2
    5.0479209223, 4.9546923874, 3.01,             !- Vertex 3
    4.5104804046, 4.7040797582, 3.01;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 40 (47),  !- Area = .24315m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
    4.5104804046, 4.7040797582, 3.01,             !- Vertex 1
    5.0479209223, 4.9546923874, 3.01,             !- Vertex 2
    4.2991712737, 5.1572336517, 3.66;             !- Vertex 3

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 41 (48),  !- Area = 2.84432m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.0479209223, 4.9546923874, 3.01,             !- Vertex 1
    3.4704122829, 8.3376705818, 3.01,             !- Vertex 2
    3.1442808918, 7.6339040681, 3.66,             !- Vertex 3
    4.2991712737, 5.1572336517, 3.66;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 42 (49),  !- Area = 1.44692m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    4.012506181, 7.1751464656, .57,               !- Vertex 1
    3.4750656633, 6.9245338364, .57,              !- Vertex 2
    3.4750656633, 6.9245338364, 3.01,             !- Vertex 3
    4.012506181, 7.1751464656, 3.01;              !- Vertex 4

Shading:Building:Detailed, Building 1 _ Adjoining dwelling - Surface 43 (50),  !- Area = .61832m2, Transmission = 0
   Transmittance schedule for Building 1 _ Adjoining dwelling,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.034400148, 7.8695440837, .57,               !- Vertex 1
    3.4750656633, 6.9245338364, .57,              !- Vertex 2
    4.012506181, 7.1751464656, .57,               !- Vertex 3
    3.5718406657, 8.1201567129, .57;              !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   8.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.7,                                           !- Frame Solar Absorptance
   0.7,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.7,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.7,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.7;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !-  Name of Reference Crack Conditions
   20,                                            !- Reference Temperature for Crack Data
   101320,                                        !- Reference Barometric Pressure for Crack Data
   0.005;                                         !- Reference Humidity Ratio for Crack Data 

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For:AllDays,
Until: 24:00,  12,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For:AllDays,
Until: 24:00, 1,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:LOUNGE,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:LOUNGE,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:LOUNGE,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:LOUNGE Thermostat, 00GROUNDFLOOR:LOUNGE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE,00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,00GROUNDFLOOR:LOUNGE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:LOUNGE, 00GROUNDFLOOR:LOUNGE Equipment, 00GROUNDFLOOR:LOUNGE Inlets, , Node 00GROUNDFLOOR:LOUNGE Zone, Node 00GROUNDFLOOR:LOUNGE Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:LOUNGE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:LOUNGE In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .175043,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:LOUNGE Heating Availability Sch, !- Heating Availability Schedule
   00GROUNDFLOOR:LOUNGE Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:LOUNGE Inlets,
   Node 00GROUNDFLOOR:LOUNGE In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRS Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRS Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRS Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRS Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRS,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRS,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRS,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRS Thermostat, 00GROUNDFLOOR:STAIRS,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRS;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRS,00GROUNDFLOOR:STAIRS Heating Setpoint Schedule,00GROUNDFLOOR:STAIRS Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRS, 00GROUNDFLOOR:STAIRS Equipment, 00GROUNDFLOOR:STAIRS Inlets, , Node 00GROUNDFLOOR:STAIRS Zone, Node 00GROUNDFLOOR:STAIRS Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRS Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRS Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRS Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRS In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .029345,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRS Heating Availability Sch, !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRS Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRS Inlets,
   Node 00GROUNDFLOOR:STAIRS In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:CUPBOARD Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:CUPBOARD Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:CUPBOARD Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:CUPBOARD Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:CUPBOARD,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:CUPBOARD,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:CUPBOARD,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:CUPBOARD Thermostat, 00GROUNDFLOOR:CUPBOARD,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:CUPBOARD;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:CUPBOARD,00GROUNDFLOOR:CUPBOARD Heating Setpoint Schedule,00GROUNDFLOOR:CUPBOARD Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:CUPBOARD, 00GROUNDFLOOR:CUPBOARD Equipment, 00GROUNDFLOOR:CUPBOARD Inlets, , Node 00GROUNDFLOOR:CUPBOARD Zone, Node 00GROUNDFLOOR:CUPBOARD Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:CUPBOARD Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:CUPBOARD Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:CUPBOARD Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:CUPBOARD In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .014329,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:CUPBOARD Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:CUPBOARD Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:CUPBOARD Inlets,
   Node 00GROUNDFLOOR:CUPBOARD In;


! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For: AllDays,
Until: 05:00, -50,
Until: 10:00,  12,
Until: 17:00, -50,
Until: 23:00,  12,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For: AllDays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:KITCHEN,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:KITCHEN,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:KITCHEN,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:KITCHEN Thermostat, 00GROUNDFLOOR:KITCHEN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN,00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,00GROUNDFLOOR:KITCHEN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:KITCHEN, 00GROUNDFLOOR:KITCHEN Equipment, 00GROUNDFLOOR:KITCHEN Inlets, , Node 00GROUNDFLOOR:KITCHEN Zone, Node 00GROUNDFLOOR:KITCHEN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:KITCHEN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:KITCHEN In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .130334,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:KITCHEN Heating Availability Sch,!- Heating Availability Schedule
   00GROUNDFLOOR:KITCHEN Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:KITCHEN Inlets,
   Node 00GROUNDFLOOR:KITCHEN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM1,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM1,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM1,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM1 Thermostat, 01FIRSTFLOOR:BEDROOM1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1,01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM1, 01FIRSTFLOOR:BEDROOM1 Equipment, 01FIRSTFLOOR:BEDROOM1 Inlets, , Node 01FIRSTFLOOR:BEDROOM1 Zone, Node 01FIRSTFLOOR:BEDROOM1 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM1 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .169743,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM1 Inlets,
   Node 01FIRSTFLOOR:BEDROOM1 In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:LANDING Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:LANDING Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:LANDING,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:LANDING,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:LANDING,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:LANDING Thermostat, 01FIRSTFLOOR:LANDING,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:LANDING,01FIRSTFLOOR:LANDING Heating Setpoint Schedule,01FIRSTFLOOR:LANDING Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:LANDING, 01FIRSTFLOOR:LANDING Equipment, 01FIRSTFLOOR:LANDING Inlets, , Node 01FIRSTFLOOR:LANDING Zone, Node 01FIRSTFLOOR:LANDING Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:LANDING Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:LANDING Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:LANDING In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .044162,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:LANDING Heating Availability Sch, !- Heating Availability Schedule
   01FIRSTFLOOR:LANDING Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:LANDING Inlets,
   Node 01FIRSTFLOOR:LANDING In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BATHROOM,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BATHROOM,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BATHROOM,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BATHROOM Thermostat, 01FIRSTFLOOR:BATHROOM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM,01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,01FIRSTFLOOR:BATHROOM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BATHROOM, 01FIRSTFLOOR:BATHROOM Equipment, 01FIRSTFLOOR:BATHROOM Inlets, , Node 01FIRSTFLOOR:BATHROOM Zone, Node 01FIRSTFLOOR:BATHROOM Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BATHROOM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BATHROOM In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .051665,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BATHROOM Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BATHROOM Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BATHROOM Inlets,
   Node 01FIRSTFLOOR:BATHROOM In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM2 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM2,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM2,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM2,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM2 Thermostat, 01FIRSTFLOOR:BEDROOM2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM2,01FIRSTFLOOR:BEDROOM2 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM2, 01FIRSTFLOOR:BEDROOM2 Equipment, 01FIRSTFLOOR:BEDROOM2 Inlets, , Node 01FIRSTFLOOR:BEDROOM2 Zone, Node 01FIRSTFLOOR:BEDROOM2 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM2 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .093375,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM2 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM2 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM2 Inlets,
   Node 01FIRSTFLOOR:BEDROOM2 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

!- Ventilation scenario S2: Restricted opening (security/noise/pollution)
!- Windows allowed 08:00-20:00 only; sealed overnight
!- Grounded in TM59 Criterion C sealed-window mode
Schedule:Compact, S2_RestrictedVent, Frac,
    Through: 12/31, For: AllDays,
    Until: 08:00, 0.0,
    Until: 20:00, 1.0,
    Until: 24:00, 0.0;

Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, runperiod, On;
EnergyManagementSystem:Sensor,
   Running_Average_Outdoor_Air_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;

EnergyManagementSystem:Sensor,
   Adaptive_Model_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Temperature;

Output:Variable,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,
   runperiod,
   On;

EnergyManagementSystem:OutputVariable,
   TMax CIBSE_TM59,                                      ! Name
   TMax_TM59,                                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   [C];
EnergyManagementSystem:ProgramCallingManager,
   CIBSE_TM59_Reports ,                                  ! Name
   EndOfZoneTimestepBeforeZoneReporting ,                ! EnergyPlus Model Calling Point
   CIBSE_TM59_Reports;
                                  ! Program Name 1

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Peple_Occ,
   People 00GROUNDFLOOR:LOUNGE,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             ! Name
   z00GROUNDFLOOR_LOUNGE_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_LOUNGE_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   TM59_Living_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Peple_Occ,
   People 00GROUNDFLOOR:KITCHEN,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             ! Name
   z00GROUNDFLOOR_KITCHEN_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_KITCHEN_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   TM59_Kitchen_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM1,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM1_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   TM59_DoubleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM2,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM2,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM2,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM2,             ! Name
   z01FIRSTFLOOR_BEDROOM2_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM2 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM2_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule,
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM2,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z01FIRSTFLOOR_BEDROOM2 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM2 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

!Report outputs for Ctiterion B (only for Bedrooms)

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM2,             ! Name
   z01FIRSTFLOOR_BEDROOM2_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM2,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

!Report TM59 for mechanically ventilated building

Schedule:Compact,
   TM59 Day Time Schedule,
   Fraction,
   Through: 12/31,
   For: AllDays,
   Until: 07:00, 0,
   Until: 22:00, 1,
   Until: 24:00, 0;
   
EnergyManagementSystem:Sensor,
   TM59_Day_Time_Schedule,
   TM59 Day Time Schedule,
   Schedule Value;
EnergyManagementSystem:Program,
   CIBSE_TM59_Reports ,

SET TMax_TM59 = 0.33 * Running_Average_Outdoor_Air_Temperature_TM59 + 21.8,

! Set up the zone TM59 OccSchedule which has value 1 when zone is occupied, it's TM59 summertime and the adaptive model temperature is in range

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_LOUNGE_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_LOUNGE_DeltaT < 0 ,
      SET z00GROUNDFLOOR_LOUNGE_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_LOUNGE_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_KITCHEN_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_KITCHEN_DeltaT < 0 ,
      SET z00GROUNDFLOOR_KITCHEN_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_KITCHEN_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM1_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM1_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM1_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM1_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM2_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM2_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM2_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM2_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM2_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM2_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM2_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM2_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM2_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM2_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM2_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM2_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM2_C_MECH_VENT = 0,
   ENDIF,

   ! Calculate CIBSE_TM59 criterion B which has value equal to timestep when zone is occupied and sleeping time

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM1_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM2_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM2_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM2_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM2_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM2_CB = 0,
   EndIf;


!This ensures that external windows stay open even when Tout > Tin && space is occupied

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win,
   00GROUNDFLOOR:LOUNGE_Wall_7_0_0_0_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win,
   00GROUNDFLOOR:LOUNGE_Wall_7_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_7_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_8_0_0_0_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_STAIRS_Wall_3_0_0_0_0_1_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_STAIRS_Wall_3_0_0_0_0_1_Win,
   00GROUNDFLOOR:STAIRS_Wall_3_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_4_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_3_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_4_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_5_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_7_0_0_0_0_0_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_7_0_0_0_0_0_Win,
   01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win,
   01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win,
   01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_7_0_0_0_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_7_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_7_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_8_0_0_0_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_STAIRS_Wall_3_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:STAIRS,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:STAIRS_Wall_3_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_4_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_3_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_3_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_4_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_5_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_5_1_8_0_8_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_5_1_9_0_9_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_5_1_10_0_10_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_7_0_0_0_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_7_0_0_0_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM2_Wall_5_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   Out_DryAir_Temp,
   Environment,
   Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:ProgramCallingManager,
  OpenWindows,
   InsideHVACSystemIterationLoop,
    OpenWindows;

EnergyManagementSystem:GlobalVariable,
  ZoneName;

EnergyManagementSystem:Program,
    OpenWindows,
   
IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_6_0_0_0_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_0_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_1_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_7_0_0_2_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_8_0_0_0_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_4_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_3_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_3_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_4_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_5_0_0_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_8_0_8_0_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_9_0_9_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_5_1_10_0_10_2_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_0_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM2_Wall_5_0_0_1_0_0_Win = null,
ENDIF;



Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00BAYWINDOWROOF:VOID#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, hourly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#02ROOF:LOFT#07:InteriorEquipment*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00BAYWINDOWROOF:VOID#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, monthly;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#02ROOF:LOFT#07:InteriorEquipment*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00BAYWINDOWROOF:VOID#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CHIMNEY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRS#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:CUPBOARD#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM2#GeneralLights:InteriorLights:Electricity, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#01FIRSTFLOOR:CHIMNEY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#02ROOF:LOFT#07:InteriorEquipment*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
