!- FIXED FOR TM59 PART O (fix_idf_for_tm59.py, 2026-07-05)
!- Source: 17BG.U-measured_overheating-end terrace back to back.idf
!- Staged as: 17BG_back_to_back_end.idf
!- Fixes: TimeStep already 6/hour (no change); stripped 1 embedded weather-file comment line(s); RunPeriod year 2002 -> 2020 (2 replacements)
!- Verified: cooling-disabled=True (IdealLoads zones=9, cooling SP parked at 100C / avail Off); EMS OpenWindows program present (mentions=3, 22C trigger=yes)
!- Weather file is supplied at run time via EnergyPlus -w (see run_simulations.py)
!- No changes to geometry, constructions, schedules, EMS logic, or gains.

! File generated by DesignBuilder - 2025.1.0.092 05/07/2026 - 20:05:42
! Source file: \\Mac\Home\Library\CloudStorage\OneDrive-LeedsBeckettUniversity\Work\CADANCE-UCL\Safer_Heat_Harehills\2- Models\Raw models\models\17BG.U-measured_overheating.dsb

! The 1-Full 'IDF Formatting' Program option was used when generating this IDF. This provides the most readable IDF by including user-defined names for IDF objects where possible and includes IDF comments for each field.

! Geometry convention template : External measurements, internal zone geometry
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 23.1.0.002;                              !- Version Identifier

RunPeriod,                                        !- Annual simulation
   17BG (01-01:31-12),                            !- Location
   1,1, 2020,                                     !- Start Month , Day
   12,31, 2020,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period



Site:Location,17BG (01-01:31-12)  (01-01:31-12),  !- Location Name
   53.8,                                          !- Latitude
   -1.55,                                         !- Longitude
   0,                                             !- Time Zone
   47;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   10,                                            !- Jan ground temperature
   10.7,                                          !- Feb ground temperature
   11.8,                                          !- Mar ground temperature
   13.5,                                          !- Apr ground temperature
   16.1,                                          !- May ground temperature
   18.2,                                          !- Jun ground temperature
   20.6,                                          !- Jul ground temperature
   19.5,                                          !- Aug ground temperature
   17.4,                                          !- Sep ground temperature
   14,                                            !- Oct ground temperature
   11,                                            !- Nov ground temperature
   10.4;                                          !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   13,13,13,13,13,13,13,13,13,13,13,13;

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in 17BG (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   28.2,                                          !- Maximum Dry-Bulb Temperature {C}
   11.4,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18,                                            !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 17BG (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 17BG (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9.6,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in 17BG (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.3,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.3,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   17.1,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 8:00 to 18:00
Schedule:Day:List, 1 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
Dwell_DomCirculation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
Dwell_DomCommonAreas_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.5,
Until: 09:00, 1,
Until: 10:00, 0.5,
Until: 17:00, 0,
Until: 18:00, 0.25,
Until: 19:00, 0.5,
Until: 20:00, 0.75,
Until: 22:00, 1,
Until: 23:00, 0.75,
Until: 24:00, 0.25,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_Default_Light
Schedule:Compact,
TM59_Default_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay Weekends,
Until: 18:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_SingleBed_Occ
SCHEDULE:COMPACT,
TM59_SingleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_DoubleBed_Occ
SCHEDULE:COMPACT,
TM59_DoubleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 09:00, 1,
Until: 22:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_SingleBed_Equip
Schedule:Compact,
TM59_SingleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Kitchen_Equip
Schedule:Compact,
TM59_Kitchen_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 18:00, 0.17,
Until: 20:00, 1,
Until: 24:00, 0.17;


! Schedule: TM59_Kitchen_Occ
SCHEDULE:COMPACT,
TM59_Kitchen_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.25,
Until: 24:00, 0;


! Schedule: TM59_Living_Occ
SCHEDULE:COMPACT,
TM59_Living_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.75,
Until: 24:00, 0;


! Schedule: TM59_DoubleBed_Equip
Schedule:Compact,
TM59_DoubleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Living_Equip
Schedule:Compact,
TM59_Living_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 09:00, 0.23,
Until: 18:00, 0.4,
Until: 22:00,1,
Until: 24:00, 0.4;


! Schedule: TM59_IntOpen
SCHEDULE:COMPACT,
TM59_IntOpen,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year, 8:00 - 18:00 Mon - Sat, Any number,!- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   8:00 - 18:00 Mon - Sat_Jan, 1, 1, 1, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Feb, 2, 1, 2, 28,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Mar, 3, 1, 3, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Apr, 4, 1, 4, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_May, 5, 1, 5, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jun, 6, 1, 6, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jul, 7, 1, 7, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Aug, 8, 1, 8, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Sep, 9, 1, 9, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Oct, 10, 1, 10, 31,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Nov, 11, 1, 11, 30,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Dec, 12, 1, 12, 31;     !- Schedule:Week:Daily - From date to date

Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  22,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  22;  

Schedule:Compact, 20002,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;  

Schedule:Compact, 20003,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;  


! Earth, common- thickness 0.7808
Material, Earth common_.7808,
   Rough,                                         !- Roughness
   .7808,                                         !- Thickness {m}
   1.28,                                          !- Conductivity {w/m-K}
   1460,                                          !- Density {kg/m3}
   880,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0001
Material, Standard insulation_.0001,
   Rough,                                         !- Roughness
   .0001,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.02
Material, Timber Flooring_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Synthetic Carpet- thickness 0.02
Material, Synthetic Carpet_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   2500,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Synthetic Carpet- thickness 0.01
Material, Synthetic Carpet_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   2500,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.025
Material, Timber Flooring_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.0125
Material, Gypsum Plasterboard_.0125,
   Rough,                                         !- Roughness
   .0125,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.013
Material, Gypsum Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.042
Material, Painted Oak_.042,
   Rough,                                         !- Roughness
   .042,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1025
Material, Brickwork Outer_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement mortar- thickness 0.01
Material, Cement/plaster/mortar - cement mortar_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1650,                                          !- Density {kg/m3}
   920,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.1272
Material, Brickwork Inner_.1272,
   Rough,                                         !- Roughness
   .1272,                                         !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - gypsum plaster- thickness 0.015
Material, Cement/plaster/mortar - gypsum plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1120,                                          !- Density {kg/m3}
   960,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.115
Material, Brickwork Inner_.115,
   Rough,                                         !- Roughness
   .115,                                          !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.1025
Material, Brickwork Inner_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0194
Material, EPS Expanded Polystyrene (Standard)_.0194,
   Rough,                                         !- Roughness
   .0194,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.01
Material, Gypsum Plastering_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Polyvinylchloride(PVC)- thickness 0.006
Material, Polyvinylchloride(PVC)_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   1380,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0124
Material, EPS Expanded Polystyrene (Standard)_.0124,
   Rough,                                         !- Roughness
   .0124,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Standard insulation- thickness 0.1162
Material, Standard insulation_.1162,
   Rough,                                         !- Roughness
   .1162,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0517
Material, EPS Expanded Polystyrene (Standard)_.0517,
   Rough,                                         !- Roughness
   .0517,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0528
Material, Standard insulation_.0528,
   Rough,                                         !- Roughness
   .0528,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Polyvinylchloride(PVC) - ISO 10456- thickness 0.003
Material, Polyvinylchloride(PVC) - ISO 10456_.003,
   Rough,                                         !- Roughness
   .003,                                          !- Thickness {m}
   0.17,                                          !- Conductivity {w/m-K}
   1390,                                          !- Density {kg/m3}
   900,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Mineral fibre/wool - wool- thickness 0.0001
Material, Mineral fibre/wool - wool_.0001,
   Rough,                                         !- Roughness
   .0001,                                         !- Thickness {m}
   0.038,                                         !- Conductivity {w/m-K}
   140,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0019
Material, Standard insulation_.0019,
   Rough,                                         !- Roughness
   .0019,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.11
Material, Brickwork Inner_.11,
   Rough,                                         !- Roughness
   .11,                                           !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Standard insulation- thickness 0.051
Material, Standard insulation_.051,
   Rough,                                         !- Roughness
   .051,                                          !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Mineral fibre/wool - wool- thickness 0.0108
Material, Mineral fibre/wool - wool_.0108,
   Rough,                                         !- Roughness
   .0108,                                         !- Thickness {m}
   0.038,                                         !- Conductivity {w/m-K}
   140,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Asphalt Mastic Roofing- thickness 0.01
Material, Asphalt Mastic Roofing_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   1.15,                                          !- Conductivity {w/m-K}
   2325,                                          !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.85,                                          !- Solar Absorptance
   0.9;                                           !- Visible Absorptance

! Standard insulation- thickness 0.002
Material, Standard insulation_.002,
   Rough,                                         !- Roughness
   .002,                                          !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance


! LSI Suspended ground
Construction, LSI Suspended ground,
   Earth common_.7808,                            !- .7808m
   Standard insulation_.0001,                     !- .0001m
   Timber Flooring_.02,                           !- .02m
   Synthetic Carpet_.02;                          !- .02m

! <Previous reversed>
Construction, LSI Suspended ground_Rev,
   Synthetic Carpet_.02,                          !- .02m
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.0001,                     !- .0001m
   Earth common_.7808;                            !- .7808m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Intermediate timber floor_Reversed
Construction, Intermediate timber floor_Reversed,
   Synthetic Carpet_.01,                          !- .01m
   Timber Flooring_.025,                          !- .025m
   3_RVAL_3,                                      !- R-value
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Intermediate timber floor_Reversed_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   4_RVAL_2,                                      !- R-value
   Timber Flooring_.025,                          !- .025m
   Synthetic Carpet_.01;                          !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 13mm plasterboard on 50*100mm studs at 400 centres
Construction, 13mm plasterboard on 50*100mm studs at 400 centres,
   Gypsum Plasterboard_.013,                      !- .013m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Solid hardwood door (normally hung)
Construction, Solid hardwood door (normally hung),
   Painted Oak_.042;                              !- .042m

! <Previous reversed>
Construction, Solid hardwood door (normally hung)_Rev,
   Painted Oak_.042;                              !- .042m

! LSI Solid brick wall
Construction, LSI Solid brick wall,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.1272,                         !- .1272m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, LSI Solid brick wall_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brickwork Inner_.1272,                         !- .1272m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! 115mm single leaf brick (plastered both sides)
Construction, 115mm single leaf brick (plastered both sides),
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, 115mm single leaf brick (plastered both sides)_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! LSI 17BG Solid brick wall IWI
Construction, LSI 17BG Solid brick wall IWI,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.1025,                         !- .1025m
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   EPS Expanded Polystyrene (Standard)_.0194,     !- .0194m
   Gypsum Plastering_.01;                         !- .01m

! <Previous reversed>
Construction, LSI 17BG Solid brick wall IWI_Rev,
   Gypsum Plastering_.01,                         !- .01m
   EPS Expanded Polystyrene (Standard)_.0194,     !- .0194m
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brickwork Inner_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! RdSAP UPVC door
Construction, RdSAP UPVC door,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0124,     !- .0124m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! <Previous reversed>
Construction, RdSAP UPVC door_Rev,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0124,     !- .0124m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! LSI Suspended cellar
Construction, LSI Suspended cellar,
   Earth common_.7808,                            !- .7808m
   Standard insulation_.0001,                     !- .0001m
   Timber Flooring_.02,                           !- .02m
   Synthetic Carpet_.02;                          !- .02m

! <Previous reversed>
Construction, LSI Suspended cellar_Rev,
   Synthetic Carpet_.02,                          !- .02m
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.0001,                     !- .0001m
   Earth common_.7808;                            !- .7808m

! LSI Loft space ceiling - eaves
Construction, LSI Loft space ceiling - eaves,
   Standard insulation_.1162,                     !- .1162m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI Loft space ceiling - eaves_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.1162;                     !- .1162m

! RdSAP 17BG Solid brick wall IWI
Construction, RdSAP 17BG Solid brick wall IWI,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.1025,                         !- .1025m
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   EPS Expanded Polystyrene (Standard)_.0517,     !- .0517m
   Gypsum Plastering_.01;                         !- .01m

! <Previous reversed>
Construction, RdSAP 17BG Solid brick wall IWI_Rev,
   Gypsum Plastering_.01,                         !- .01m
   EPS Expanded Polystyrene (Standard)_.0517,     !- .0517m
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brickwork Inner_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! Special material to represent an R-value for the next construction
Material:NoMass, 23_RVAL_2,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Suspended timber floor_Reversed
Construction, Suspended timber floor_Reversed,
   Timber Flooring_.02,                           !- .02m
   23_RVAL_2;                                     !- R-value

! Special material to represent an R-value for the next construction
Material:NoMass, 24_RVAL_1,                       !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Suspended timber floor_Reversed_Rev,
   24_RVAL_1,                                     !- R-value
   Timber Flooring_.02;                           !- .02m

! LSI Loft space ceiling - roof_Reversed
Construction, LSI Loft space ceiling - roof_Reversed,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0528;                     !- .0528m

! <Previous reversed>
Construction, LSI Loft space ceiling - roof_Reversed_Rev,
   Standard insulation_.0528,                     !- .0528m
   Gypsum Plasterboard_.0125;                     !- .0125m

! RdSAP Clay tiles unoccupied
Construction, RdSAP Clay tiles unoccupied,
   Clay Tile (roofing)_.025;                      !- .025m

! <Previous reversed>
Construction, RdSAP Clay tiles unoccupied_Rev,
   Clay Tile (roofing)_.025;                      !- .025m

! LSI knee wall
Construction, LSI knee wall,
   Polyvinylchloride(PVC) - ISO 10456_.003,       !- .003m
   Mineral fibre/wool - wool_.0001,               !- .0001m
   Standard insulation_.0019,                     !- .0019m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI knee wall_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0019,                     !- .0019m
   Mineral fibre/wool - wool_.0001,               !- .0001m
   Polyvinylchloride(PVC) - ISO 10456_.003;       !- .003m

! LSI RiR gable brick wall
Construction, LSI RiR gable brick wall,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.11,                           !- .11m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, LSI RiR gable brick wall_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brickwork Inner_.11,                           !- .11m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! Special material to represent an R-value for the next construction
Material:NoMass, 33_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Clay tiles occupied
Construction, LSI Clay tiles occupied,
   Clay Tile (roofing)_.025,                      !- .025m
   33_RVAL_2,                                     !- R-value
   Roofing Felt_.005,                             !- .005m
   Standard insulation_.051,                      !- .051m
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 34_RVAL_4,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Clay tiles occupied_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.051,                      !- .051m
   Roofing Felt_.005,                             !- .005m
   34_RVAL_4,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 35_RVAL_3,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Dormer walls
Construction, LSI Dormer walls,
   Polyvinylchloride(PVC) - ISO 10456_.003,       !- .003m
   Mineral fibre/wool - wool_.0108,               !- .0108m
   35_RVAL_3,                                     !- R-value
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 36_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Dormer walls_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   36_RVAL_2,                                     !- R-value
   Mineral fibre/wool - wool_.0108,               !- .0108m
   Polyvinylchloride(PVC) - ISO 10456_.003;       !- .003m

! Special material to represent an R-value for the next construction
Material:NoMass, 37_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Dormer roof
Construction, LSI Dormer roof,
   Asphalt Mastic Roofing_.01,                    !- .01m
   37_RVAL_2,                                     !- R-value
   Roofing Felt_.005,                             !- .005m
   Standard insulation_.002,                      !- .002m
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 38_RVAL_4,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Dormer roof_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.002,                      !- .002m
   Roofing Felt_.005,                             !- .005m
   38_RVAL_4,                                     !- R-value
   Asphalt Mastic Roofing_.01;                    !- .01m



! 17BG glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple 17BG glazing - 1001,                    !- Name
   3,                                             !- U-value W/m2/K
   .687,                                          !- Solar Heat Gain Coefficient
   .744;                                          !- Visible Transmittance

Construction,17BG glazing - 1001,                 !- 17BG glazing - Material layer names follow:
   Simple 17BG glazing - 1001;                    !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 Ground floor - Lounge
Zone, 00GROUNDFLOOR:LOUNGE,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    47.0556,                                      !- Zone volume
    16.0271,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:LOUNGE,           !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Occ,                            !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 564,                      !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 564,                      !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 564,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 564,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:LOUNGE General lighting, !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:LOUNGE Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Equip,                          !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      150,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 00GROUNDFLOOR:LOUNGE pump etc, !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Occ,                            !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      14.4244,                                    !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:LOUNGE,                   !- Name
      DHW 00GROUNDFLOOR:LOUNGE,                   !- End-Use Subcategory
       1.96628773148148E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:LOUNGE, !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:LOUNGE,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Living_Occ;                            !- Venting Availability Schedule Name


   ! 00 Ground floor, Lounge, Ground floor - 16.027 m2 (Ground), Surface Area: 0.660m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_0,     !- Surface name
      Floor, LSI Suspended ground,                !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3727864623, 70.2049734679, .58,          !- Vertex 1
      -6.8316528138, 70.4189463617, .58,          !- Vertex 2
      -6.2808024512, 71.6002487764, .58,          !- Vertex 3
      -5.8219360997, 71.3862758826, .58;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ground floor - 16.027 m2 (Ground), Surface Area: 10.049m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_1,     !- Surface name
      Floor, LSI Suspended ground,                !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2718471185, 68.7589817044, .58,          !- Vertex 1
      -6.3727864623, 70.2049734679, .58,          !- Vertex 2
      -5.1315105622, 72.866898226, .58,           !- Vertex 3
      -2.0305712184, 71.4209064625, .58;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ground floor - 16.027 m2 (Ground), Surface Area: 5.318m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_2,     !- Surface name
      Floor, LSI Suspended ground,                !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0305712184, 71.4209064625, .58,          !- Vertex 1
      -5.5903769137, 73.0808711198, .58,          !- Vertex 2
      -5.0181978527, 74.3079130759, .58,          !- Vertex 3
      -1.4583921573, 72.6479484186, .58;          !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.6855
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5903769137, 73.0808711198, 3.516,        !- Vertex 1
      -5.1315105622, 72.866898226, 3.516,         !- Vertex 2
      -4.5593315012, 74.0939401821, 3.516,        !- Vertex 3
      -5.0181978527, 74.3079130759, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.6855 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10000,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1315105622, 72.866898226, 3.516,         !- Vertex 1
      -5.5903769137, 73.0808711198, 3.516,        !- Vertex 2
      -5.0181978527, 74.3079130759, 3.516,        !- Vertex 3
      -4.5593315012, 74.0939401821, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Crack Name
         .001371,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 9.2456
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_0_1,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8219360997, 71.3862758826, 3.516,        !- Vertex 1
      -3.0171881101, 70.0784004159, 3.516,        !- Vertex 2
      -1.7545835115, 72.7860647153, 3.516,        !- Vertex 3
      -4.5593315012, 74.0939401821, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 9.2456 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10001,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.0171881101, 70.0784004159, 3.516,        !- Vertex 1
      -5.8219360997, 71.3862758826, 3.516,        !- Vertex 2
      -4.5593315012, 74.0939401821, 3.516,        !- Vertex 3
      -1.7545835115, 72.7860647153, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_1,      !- Crack Name
         .0184913,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_1,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 4.6936
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_0_2,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528138, 70.4189463617, 3.516,        !- Vertex 1
      -3.5680384727, 68.8970980012, 3.516,        !- Vertex 2
      -3.0171881101, 70.0784004159, 3.516,        !- Vertex 3
      -6.2808024512, 71.6002487764, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 4.6936 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10002,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5680384727, 68.8970980012, 3.516,        !- Vertex 1
      -6.8316528138, 70.4189463617, 3.516,        !- Vertex 2
      -6.2808024512, 71.6002487764, 3.516,        !- Vertex 3
      -3.0171881101, 70.0784004159, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_2,      !- Crack Name
         .0093873,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_2,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_2,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.8562
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5680384727, 68.8970980012, 3.516,        !- Vertex 1
      -3.2718471185, 68.7589817044, 3.516,        !- Vertex 2
      -2.1645872727, 71.1335081065, 3.516,        !- Vertex 3
      -2.4607786269, 71.2716244032, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.8562 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10003,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2718471185, 68.7589817044, 3.516,        !- Vertex 1
      -3.5680384727, 68.8970980012, 3.516,        !- Vertex 2
      -2.4607786269, 71.2716244032, 3.516,        !- Vertex 3
      -2.1645872727, 71.1335081065, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Crack Name
         .0017125,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.5461
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4607786269, 71.2716244032, 3.516,        !- Vertex 1
      -2.1645872727, 71.1335081065, 3.516,        !- Vertex 2
      -1.4583921573, 72.6479484186, 3.516,        !- Vertex 3
      -1.7545835115, 72.7860647153, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.027 m2, Surface Area: 0.5461 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10004,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1645872727, 71.1335081065, 3.516,        !- Vertex 1
      -2.4607786269, 71.2716244032, 3.516,        !- Vertex 2
      -1.7545835115, 72.7860647153, 3.516,        !- Vertex 3
      -1.4583921573, 72.6479484186, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Crack Name
         .0010922,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 9.477 m2 (00 Ground floor, Kitchen), Surface Area: 7.7768
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_5_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2718471156, 68.7589817031, .58,          !- Vertex 1
      -1.9077198903, 71.6843619781, .58,          !- Vertex 2
      -1.9077198903, 71.6843619781, 3.516,        !- Vertex 3
      -3.2718471156, 68.7589817031, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 9.477 m2 (00 Ground floor, Kitchen), Surface Area: 7.7768 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_5_0_10005,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9077198903, 71.6843619781, .58,          !- Vertex 1
      -3.2718471156, 68.7589817031, .58,          !- Vertex 2
      -3.2718471156, 68.7589817031, 3.516,        !- Vertex 3
      -1.9077198903, 71.6843619781, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Crack Name
         .0388841,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.700m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0,    !- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_5_0_0_0_0_0_Door_10007,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.3852937404, 70.6602015516, .9114,     !- Vertex 1
         -2.0260682179, 71.4305631706, .9114,     !- Vertex 2
         -2.0260682179, 71.4305631706, 2.9114,    !- Vertex 3
         -2.3852937404, 70.6602015516, 2.9114;    !- Vertex 4

      ! Door, 1.700m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_5_0_0_0_0_0_Door_10007,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_5_0_10005,  !- Base surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.0260682179, 71.4305631706, .9114,     !- Vertex 1
         -2.3852937404, 70.6602015516, .9114,     !- Vertex 2
         -2.3852937404, 70.6602015516, 2.9114,    !- Vertex 3
         -2.0260682179, 71.4305631706, 2.9114;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Lounge, Partition - 3.122 m2 (00 Ground floor, Stairs up), Surface Area: 1.7216
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_3_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_4_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.9077198903, 71.6843619781, .58,          !- Vertex 1
      -1.4583921545, 72.6479484172, .58,          !- Vertex 2
      -1.4583921545, 72.6479484172, 3.516,        !- Vertex 3
      -1.9077198903, 71.6843619781, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 3.122 m2 (00 Ground floor, Stairs up), Surface Area: 1.7216 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSUP_Partition_4_0_10007, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4583921545, 72.6479484172, .58,          !- Vertex 1
      -1.9077198903, 71.6843619781, .58,          !- Vertex 2
      -1.9077198903, 71.6843619781, 3.516,        !- Vertex 3
      -1.4583921545, 72.6479484172, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Crack Name
         .0086078,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.400m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0,    !- Base surface
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door_10009,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.7978543565, 71.9199693756, .9114,     !- Vertex 1
         -1.5020215733, 72.5543848265, .9114,     !- Vertex 2
         -1.5020215733, 72.5543848265, 2.9114,    !- Vertex 3
         -1.7978543565, 71.9199693756, 2.9114;    !- Vertex 4

      ! Door, 1.400m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door_10009,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_10007,  !- Base surface
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.5020215733, 72.5543848265, .9114,     !- Vertex 1
         -1.7978543565, 71.9199693756, .9114,     !- Vertex 2
         -1.7978543565, 71.9199693756, 2.9114,    !- Vertex 3
         -1.5020215733, 72.5543848265, 2.9114;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_3_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Lounge, Partition - 11.532 m2  (Adiabatic), Surface Area: 11.532m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_4_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4583921561, 72.6479484212, .58,          !- Vertex 1
      -5.0181978514, 74.3079130785, .58,          !- Vertex 2
      -5.0181978514, 74.3079130785, 3.516,        !- Vertex 3
      -1.4583921561, 72.6479484212, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Wall - 3.975 m2 - 295.0°, Surface Area: 3.975m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_5_0_0,            !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.0181978498, 74.3079130745, .58,          !- Vertex 1
      -5.5903769108, 73.0808711184, .58,          !- Vertex 2
      -5.5903769108, 73.0808711184, 3.516,        !- Vertex 3
      -5.0181978498, 74.3079130745, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- Crack Name
         .000795,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- Name
         2.73,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_5_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 1.3103
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_6_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_3_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5903769124, 73.0808711224, .58,          !- Vertex 1
      -5.1858890282, 72.8922553243, .58,          !- Vertex 2
      -5.1858890282, 72.8922553243, 3.516,        !- Vertex 3
      -5.5903769124, 73.0808711224, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 1.3103 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_3_0_10010,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1858890282, 72.8922553243, .58,          !- Vertex 1
      -5.5903769124, 73.0808711224, .58,          !- Vertex 2
      -5.5903769124, 73.0808711224, 3.516,        !- Vertex 3
      -5.1858890282, 72.8922553243, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_6_0_0,    !- Crack Name
         .0065517,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_6_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_6_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 0.1762
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_6_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_3_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1858890282, 72.8922553243, .58,          !- Vertex 1
      -5.1315105609, 72.8668982286, .58,          !- Vertex 2
      -5.1315105609, 72.8668982286, 3.516,        !- Vertex 3
      -5.1858890282, 72.8922553243, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 0.1762 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_3_0_10011,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_6_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1315105609, 72.8668982286, .58,          !- Vertex 1
      -5.1858890282, 72.8922553243, .58,          !- Vertex 2
      -5.1858890282, 72.8922553243, 3.516,        !- Vertex 3
      -5.1315105609, 72.8668982286, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_6_0_1,    !- Crack Name
         .0008808,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_6_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_6_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 4.4442
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_7_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_2_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.156867655, 72.8125197574, .58,           !- Vertex 1
      -5.7965790011, 71.4406543485, .58,          !- Vertex 2
      -5.7965790011, 71.4406543485, 3.516,        !- Vertex 3
      -5.156867655, 72.8125197574, 3.516;         !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 4.4442 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_2_0_10012,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.7965790011, 71.4406543485, .58,          !- Vertex 1
      -5.156867655, 72.8125197574, .58,           !- Vertex 2
      -5.156867655, 72.8125197574, 3.516,         !- Vertex 3
      -5.7965790011, 71.4406543485, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_7_0_0,    !- Crack Name
         .0222209,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_7_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_7_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 0.1762
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_7_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_2_0_10013,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1315105593, 72.8668982246, .58,          !- Vertex 1
      -5.156867655, 72.8125197574, .58,           !- Vertex 2
      -5.156867655, 72.8125197574, 3.516,         !- Vertex 3
      -5.1315105593, 72.8668982246, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 0.1762 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_2_0_10013,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_7_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.156867655, 72.8125197574, .58,           !- Vertex 1
      -5.1315105593, 72.8668982246, .58,          !- Vertex 2
      -5.1315105593, 72.8668982246, 3.516,        !- Vertex 3
      -5.156867655, 72.8125197574, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_7_0_1,    !- Crack Name
         .0008808,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_7_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_7_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 0.1762
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_7_0_2,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_2_0_10014,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.7965790011, 71.4406543485, .58,          !- Vertex 1
      -5.8219360968, 71.3862758813, .58,          !- Vertex 2
      -5.8219360968, 71.3862758813, 3.516,        !- Vertex 3
      -5.7965790011, 71.4406543485, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 4.797 m2 (00 Ground floor, Chimney), Surface Area: 0.1762 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_2_0_10014,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_7_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8219360968, 71.3862758813, .58,          !- Vertex 1
      -5.7965790011, 71.4406543485, .58,          !- Vertex 2
      -5.7965790011, 71.4406543485, 3.516,        !- Vertex 3
      -5.8219360968, 71.3862758813, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_7_0_2,    !- Crack Name
         .0008808,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_7_0_2,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_7_0_2,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 1.3103
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_8_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_5_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8763145657, 71.4116329809, .58,          !- Vertex 1
      -6.28080245, 71.600248779, .58,             !- Vertex 2
      -6.28080245, 71.600248779, 3.516,           !- Vertex 3
      -5.8763145657, 71.4116329809, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 1.3103 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_5_0_10015,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.28080245, 71.600248779, .58,             !- Vertex 1
      -5.8763145657, 71.4116329809, .58,          !- Vertex 2
      -5.8763145657, 71.4116329809, 3.516,        !- Vertex 3
      -6.28080245, 71.600248779, 3.516;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Crack Name
         .0065517,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 0.1762
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_8_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_5_0_10016,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8219360985, 71.3862758852, .58,          !- Vertex 1
      -5.8763145657, 71.4116329809, .58,          !- Vertex 2
      -5.8763145657, 71.4116329809, 3.516,        !- Vertex 3
      -5.8219360985, 71.3862758852, 3.516;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.487 m2 (00 Ground floor, Chimney), Surface Area: 0.1762 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_5_0_10016,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8763145657, 71.4116329809, .58,          !- Vertex 1
      -5.8219360985, 71.3862758852, .58,          !- Vertex 2
      -5.8219360985, 71.3862758852, 3.516,        !- Vertex 3
      -5.8763145657, 71.4116329809, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Crack Name
         .0008808,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Wall - 3.827 m2 - 295.0°, Surface Area: 3.827m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_9_0_0,            !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2808024483, 71.600248775, .58,           !- Vertex 1
      -6.8316528109, 70.4189463603, .58,          !- Vertex 2
      -6.8316528109, 70.4189463603, 3.516,        !- Vertex 3
      -6.2808024483, 71.600248775, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Crack Name
         .0007654,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name
         2.73,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_9_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Wall - 11.532 m2 - 205.0°, Surface Area: 11.532m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_10_0_0,           !- Surface name
      Wall, LSI 17BG Solid brick wall IWI,        !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528126, 70.4189463643, .58,          !- Vertex 1
      -3.2718471173, 68.758981707, .58,           !- Vertex 2
      -3.2718471173, 68.758981707, 3.516,         !- Vertex 3
      -6.8316528126, 70.4189463643, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Crack Name
         .0015343,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name
         2.73,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Door, 1.684m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,  !- Door name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.2706481455, 69.2247302755, .73,       !- Vertex 1
         -3.4459080593, 68.8401476573, .73,       !- Vertex 2
         -3.4459080593, 68.8401476573, 2.58,      !- Vertex 3
         -4.2706481455, 69.2247302755, 2.58;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,   !- Name - Door
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .66,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,  !- Name
         2.21,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_0_0_3_Door,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.899m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.9091619937, 69.9887818309, 1.4,       !- Vertex 1
         -4.9031603501, 69.5196755603, 1.4,       !- Vertex 2
         -4.9031603501, 69.5196755603, 2.21,      !- Vertex 3
         -5.9091619937, 69.9887818309, 2.21;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .22,                                     !- Height factor for opening factor #1 (dimensionless)
         .78,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .22,                                     !- Height factor for Opening factor #2 (dimensionless)
         .78,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,  !- Name
         2.41,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.888m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.9091619937, 69.9887818309, 2.29,      !- Vertex 1
         -4.9031603501, 69.5196755603, 2.29,      !- Vertex 2
         -4.9031603501, 69.5196755603, 3.09,      !- Vertex 3
         -5.9091619937, 69.9887818309, 3.09;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,  !- Name
         3.59,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.390m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.234395834, 69.207825545, 2.62,        !- Vertex 1
         -3.4821603708, 68.8570523878, 2.62,      !- Vertex 2
         -3.4821603708, 68.8570523878, 3.09,      !- Vertex 3
         -4.234395834, 69.207825545, 3.09;        !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,  !- Name
         3.81,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor - Lounge Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -11.1,                                      !- Start Z
      10.2958,                                    !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Kitchen
Zone, 00GROUNDFLOOR:KITCHEN,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    16.3058,                                      !- Zone volume
    5.5538,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:KITCHEN,          !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Occ,                           !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 576,                      !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 576,                      !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 576,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 576,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:KITCHEN General lighting,!- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:KITCHEN Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Equip,                         !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      300,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 00GROUNDFLOOR:KITCHEN pump etc,!- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Occ,                           !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      4.9984,                                     !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:KITCHEN,                  !- Name
      DHW 00GROUNDFLOOR:KITCHEN,                  !- End-Use Subcategory
       1.34988194444444E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,!- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:KITCHEN,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Kitchen_Occ;                           !- Venting Availability Schedule Name


   ! 00 Ground floor, Kitchen, Ground floor - 5.554 m2 (Ground), Surface Area: 5.554m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_GroundFloor_0_0_0,    !- Surface name
      Floor, LSI Suspended cellar,                !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613412, 67.9673378253, .58,          !- Vertex 1
      -3.163090184, 68.708267513, .58,            !- Vertex 2
      -1.8243200545, 71.5792693208, .58,          !- Vertex 3
      -.2353912116, 70.8383396331, .58;           !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 4.5934
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10017,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.163090184, 68.708267513, 3.516,          !- Vertex 1
      -1.5741613412, 67.9673378253, 3.516,        !- Vertex 2
      -.4669014954, 70.3418642274, 3.516,         !- Vertex 3
      -2.0558303383, 71.082793915, 3.516;         !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 4.5934 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10017,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613412, 67.9673378253, 3.516,        !- Vertex 1
      -3.163090184, 68.708267513, 3.516,          !- Vertex 2
      -2.0558303383, 71.082793915, 3.516,         !- Vertex 3
      -.4669014954, 70.3418642274, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Crack Name
         .0091867,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 0.3743
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.0558303383, 71.082793915, 3.516,         !- Vertex 1
      -1.4366508276, 70.7940657674, 3.516,        !- Vertex 2
      -1.2051405438, 71.2905411732, 3.516,        !- Vertex 3
      -1.8243200545, 71.5792693208, 3.516;        !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 0.3743 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10018,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4366508276, 70.7940657674, 3.516,        !- Vertex 1
      -2.0558303383, 71.082793915, 3.516,         !- Vertex 2
      -1.8243200545, 71.5792693208, 3.516,        !- Vertex 3
      -1.2051405438, 71.2905411732, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Crack Name
         .0007485,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 0.5861
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4366508276, 70.7940657674, 3.516,        !- Vertex 1
      -.4669014954, 70.3418642274, 3.516,         !- Vertex 2
      -.2353912116, 70.8383396331, 3.516,         !- Vertex 3
      -1.2051405438, 71.2905411732, 3.516;        !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.554 m2, Surface Area: 0.5861 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10019,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4669014954, 70.3418642274, 3.516,         !- Vertex 1
      -1.4366508276, 70.7940657674, 3.516,        !- Vertex 2
      -1.2051405438, 71.2905411732, 3.516,        !- Vertex 3
      -.2353912116, 70.8383396331, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Crack Name
         .0011723,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 9.301 m2  (Adiabatic), Surface Area: 9.301m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613383, 67.967337824, .58,           !- Vertex 1
      -.2353912088, 70.8383396318, .58,           !- Vertex 2
      -.2353912088, 70.8383396318, 3.516,         !- Vertex 3
      -1.5741613383, 67.967337824, 3.516;         !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 2.574 m2 (00 Ground floor, Stairs down), Surface Area: 1.3857
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.2353912104, 70.8383396357, .58,           !- Vertex 1
      -1.029856085, 71.2088046909, .58,           !- Vertex 2
      -1.029856085, 71.2088046909, 3.516,         !- Vertex 3
      -.2353912104, 70.8383396357, 3.516;         !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 2.574 m2 (00 Ground floor, Stairs down), Surface Area: 1.3857 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10021,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.029856085, 71.2088046909, .58,           !- Vertex 1
      -.2353912104, 70.8383396357, .58,           !- Vertex 2
      -.2353912104, 70.8383396357, 3.516,         !- Vertex 3
      -1.029856085, 71.2088046909, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Crack Name
         .0069284,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.188m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0,   !- Base surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10023,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.3260618667, 70.8806200571, .9114,      !- Vertex 1
         -.9242250061, 71.1595481098, .9114,      !- Vertex 2
         -.9242250061, 71.1595481098, 2.7114,     !- Vertex 3
         -.3260618667, 70.8806200571, 2.7114;     !- Vertex 4

      ! Door, 1.188m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10023,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10021,  !- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.9242250061, 71.1595481098, .9114,      !- Vertex 1
         -.3260618667, 70.8806200571, .9114,      !- Vertex 2
         -.3260618667, 70.8806200571, 2.7114,     !- Vertex 3
         -.9242250061, 71.1595481098, 2.7114;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10023,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_3_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Kitchen, Partition - 2.574 m2 (00 Ground floor, Stairs up), Surface Area: 2.5737
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_5_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.029856085, 71.2088046909, .58,           !- Vertex 1
      -1.8243200533, 71.5792693234, .58,          !- Vertex 2
      -1.8243200533, 71.5792693234, 3.516,        !- Vertex 3
      -1.029856085, 71.2088046909, 3.516;         !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 2.574 m2 (00 Ground floor, Stairs up), Surface Area: 2.5737 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSUP_Partition_5_0_10023, !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8243200533, 71.5792693234, .58,          !- Vertex 1
      -1.029856085, 71.2088046909, .58,           !- Vertex 2
      -1.029856085, 71.2088046909, 3.516,         !- Vertex 3
      -1.8243200533, 71.5792693234, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Crack Name
         .0128684,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Wall - 5.147 m2 - 205.0°, Surface Area: 5.147m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Wall_6_0_0,           !- Surface name
      Wall, LSI 17BG Solid brick wall IWI,        !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1630901828, 68.7082675156, .58,          !- Vertex 1
      -1.57416134, 67.9673378279, .58,            !- Vertex 2
      -1.57416134, 67.9673378279, 3.516,          !- Vertex 3
      -3.1630901828, 68.7082675156, 3.516;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Crack Name
         .000759,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name
         2.73,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Sub-surface, 0.270m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.7614644185, 68.520986346, 1.34600958, !- Vertex 1
         -1.9457874102, 68.1406299105, 1.34600958,!- Vertex 2
         -1.9457874102, 68.1406299105, 1.646,     !- Vertex 3
         -2.7614644185, 68.520986346, 1.646;      !- Vertex 4

      ! Window, 0.541m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.725212107, 68.5040816155, 2.426,      !- Vertex 1
         -1.9820397217, 68.1575346409, 2.426,     !- Vertex 2
         -1.9820397217, 68.1575346409, 3.086,     !- Vertex 3
         -2.725212107, 68.5040816155, 3.086;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,  !- Name
         3.67,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.541m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.725212107, 68.5040816155, 1.686,      !- Vertex 1
         -1.9820397217, 68.1575346409, 1.686,     !- Vertex 2
         -1.9820397217, 68.1575346409, 2.346,     !- Vertex 3
         -2.725212107, 68.5040816155, 2.346;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .27,                                     !- Height factor for opening factor #1 (dimensionless)
         .73,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .27,                                     !- Height factor for Opening factor #2 (dimensionless)
         .73,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,  !- Name
         2.69,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor - Kitchen Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -12.2,                                      !- Start Z
      4.1142,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Stairs up
Zone, 00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.4052,                                       !- Zone volume
    .8192,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSUP General lighting,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights;  !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 00GROUNDFLOOR:STAIRSUP pump etc,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      Dwell_DomCirculation_Occ,                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .7373,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- Name
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- End-Use Subcategory
       3.65764144512611E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSUP,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs up, Ground floor - 0.819 m2 (Ground), Surface Area: 0.819m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_GroundFloor_0_0_0,   !- Surface name
      Floor, LSI Suspended cellar,                !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -1.033520362, 71.3429187184, .58,           !- Vertex 1
      -1.7736058631, 71.6880262552, .58,          !- Vertex 2
      -1.3496352229, 72.5972342272, .58,          !- Vertex 3
      -.6095497219, 72.2521266904, .58;           !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.819 m2, Surface Area: 0.0668
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.7736058631, 71.6880262552, 3.516,        !- Vertex 1
      -1.1544263524, 71.3992981076, 3.516,        !- Vertex 2
      -.7304557122, 72.3085060796, 3.516,         !- Vertex 3
      -1.3496352229, 72.5972342272, 3.516;        !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.819 m2, Surface Area: 0.0668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10024,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1544263524, 71.3992981076, 3.516,        !- Vertex 1
      -1.7736058631, 71.6880262552, 3.516,        !- Vertex 2
      -1.3496352229, 72.5972342272, 3.516,        !- Vertex 3
      -.7304557122, 72.3085060796, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Crack Name
         .0001336,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.619m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Base surface
         01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_0_0_0_0_Hole_10026,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.7709072271, 71.6889746165, 3.516,     !- Vertex 1
         -1.2098120762, 71.4273316506, 3.516,     !- Vertex 2
         -.7875471233, 72.3328817643, 3.516,      !- Vertex 3
         -1.3486422743, 72.5945247302, 3.516;     !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.619m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_0_0_0_0_Hole_10026,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:STAIRSDOWN_Floor_0_0_10024, !- Base surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.2098120762, 71.4273316506, 3.516,     !- Vertex 1
         -1.7709072271, 71.6889746165, 3.516,     !- Vertex 2
         -1.3486422743, 72.5945247302, 3.516,     !- Vertex 3
         -.7875471233, 72.3328817643, 3.516;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 00 Ground floor, Stairs up, Ceiling - 0.819 m2, Surface Area: 0.1338
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1544263524, 71.3992981076, 3.516,        !- Vertex 1
      -1.033520362, 71.3429187184, 3.516,         !- Vertex 2
      -.6095497219, 72.2521266904, 3.516,         !- Vertex 3
      -.7304557122, 72.3085060796, 3.516;         !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.819 m2, Surface Area: 0.1338 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10026,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.033520362, 71.3429187184, 3.516,         !- Vertex 1
      -1.1544263524, 71.3992981076, 3.516,        !- Vertex 2
      -.7304557122, 72.3085060796, 3.516,         !- Vertex 3
      -.6095497219, 72.2521266904, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Crack Name
         .0002677,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 2.945 m2 (00 Ground floor, Stairs down), Surface Area: 2.9454
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.0335203591, 71.3429187171, .58,          !- Vertex 1
      -.609549719, 72.252126689, .58,             !- Vertex 2
      -.609549719, 72.252126689, 3.516,           !- Vertex 3
      -1.0335203591, 71.3429187171, 3.516;        !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.945 m2 (00 Ground floor, Stairs down), Surface Area: 2.9454 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_10027,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.609549719, 72.252126689, .58,             !- Vertex 1
      -1.0335203591, 71.3429187171, .58,          !- Vertex 2
      -1.0335203591, 71.3429187171, 3.516,        !- Vertex 3
      -.609549719, 72.252126689, 3.516;           !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Crack Name
         .014727,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 2.398 m2  (Adiabatic), Surface Area: 2.398m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.6095497206, 72.252126693, .58,            !- Vertex 1
      -1.3496352217, 72.5972342298, .58,          !- Vertex 2
      -1.3496352217, 72.5972342298, 3.516,        !- Vertex 3
      -.6095497206, 72.252126693, 3.516;          !- Vertex 4

   ! 00 Ground floor - Stairs up Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:STAIRSUP_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -13.3,                                      !- Start Z
      .1311,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:STAIRSUP_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Stairs down
Zone, 00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.4052,                                       !- Zone volume
    .8192,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSDOWN General lighting,  !- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights;  !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 00GROUNDFLOOR:STAIRSDOWN pump etc,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      Dwell_DomCirculation_Occ,                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .7373,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- Name
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- End-Use Subcategory
       3.65764144512611E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSDOWN,                   !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs down, Ground floor - 0.819 m2 (Ground), Surface Area: 0.819m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_GroundFloor_0_0_0, !- Surface name
      Floor, LSI Suspended cellar,                !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -.1846770202, 70.9470965675, .58,           !- Vertex 1
      -.9247634276, 71.292204527, .58,            !- Vertex 2
      -.5007927874, 72.2014124989, .58,           !- Vertex 3
       .2392936199, 71.8563045395, .58;           !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.819 m2, Surface Area: 0.8192
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,     !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Floor_0_0_10029,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.9247634276, 71.292204527, 3.516,          !- Vertex 1
      -.1846770202, 70.9470965675, 3.516,         !- Vertex 2
       .2392936199, 71.8563045395, 3.516,         !- Vertex 3
      -.5007927874, 72.2014124989, 3.516;         !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.819 m2, Surface Area: 0.8192 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Floor_0_0_10029,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.1846770202, 70.9470965675, 3.516,         !- Vertex 1
      -.9247634276, 71.292204527, 3.516,          !- Vertex 2
      -.5007927874, 72.2014124989, 3.516,         !- Vertex 3
       .2392936199, 71.8563045395, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Crack Name
         .0016384,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs down, Partition - 2.945 m2  (Adiabatic), Surface Area: 2.945m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.1846770173, 70.9470965662, .58,           !- Vertex 1
       .2392936228, 71.8563045382, .58,           !- Vertex 2
       .2392936228, 71.8563045382, 3.516,         !- Vertex 3
      -.1846770173, 70.9470965662, 3.516;         !- Vertex 4

   ! 00 Ground floor, Stairs down, Partition - 2.398 m2  (Adiabatic), Surface Area: 2.398m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2392936212, 71.8563045421, .58,           !- Vertex 1
      -.5007927862, 72.2014125016, .58,           !- Vertex 2
      -.5007927862, 72.2014125016, 3.516,         !- Vertex 3
       .2392936212, 71.8563045421, 3.516;         !- Vertex 4

   ! 00 Ground floor - Stairs down Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:STAIRSDOWN_Linear Bridge,     !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -14.4,                                      !- Start Z
      .2884,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:STAIRSDOWN_Linear Bridge,     !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 00 Ground floor - Chimney
Zone, 00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.5807,                                       !- Zone volume
    .5384,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ! pump etc
   OtherEquipment, 00GROUNDFLOOR:CHIMNEY pump etc,!- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:CHIMNEY,                      !- Zone or Space Name
      Off 24/7,                                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .4846,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:CHIMNEY,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 00 Ground floor, Chimney, Ground floor - 0.538 m2 (Ground), Surface Area: 0.538m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_GroundFloor_0_0_0,    !- Surface name
      Floor, LSI Suspended cellar,                !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8799788427, 71.5457470085, .58,          !- Vertex 1
      -6.2300882598, 71.7090057108, .58,          !- Vertex 2
      -5.6410911051, 72.9721141853, .58,          !- Vertex 3
      -5.290981688, 72.808855483, .58;            !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.538 m2, Surface Area: 0.5384
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Floor_0_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2300882598, 71.7090057108, 3.516,        !- Vertex 1
      -5.8799788427, 71.5457470085, 3.516,        !- Vertex 2
      -5.290981688, 72.808855483, 3.516,          !- Vertex 3
      -5.6410911051, 72.9721141853, 3.516;        !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.538 m2, Surface Area: 0.5384 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Floor_0_0_10032,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8799788427, 71.5457470085, 3.516,        !- Vertex 1
      -6.2300882598, 71.7090057108, 3.516,        !- Vertex 2
      -5.6410911051, 72.9721141853, 3.516,        !- Vertex 3
      -5.290981688, 72.808855483, 3.516;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Crack Name
         .0010768,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney, Wall - 4.092 m2 - 295.0°, Surface Area: 4.092m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.6410911022, 72.972114184, .58,           !- Vertex 1
      -6.2300882569, 71.7090057095, .58,          !- Vertex 2
      -6.2300882569, 71.7090057095, 3.516,        !- Vertex 3
      -5.6410911022, 72.972114184, 3.516;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- Crack Name
         .0008184,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- Name
         2.73,                                    !- External Node Height
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:CHIMNEY_Wall_4_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor - Chimney Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:CHIMNEY_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -15.5,                                      !- Start Z
      .6963,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:CHIMNEY_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bedroom 1
Zone, 01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    39.3996,                                      !- Zone volume
    14.3794,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01FIRSTFLOOR:BEDROOM1,          !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 780,                      !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 780,                      !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 780,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 780,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01FIRSTFLOOR:BEDROOM1 General lighting,!- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 01FIRSTFLOOR:BEDROOM1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 01FIRSTFLOOR:BEDROOM1 pump etc,!- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Occ,                         !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      12.9415,                                    !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- Name
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- End-Use Subcategory
       1.76413935185185E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BEDROOM1,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_DoubleBed_Occ;                         !- Venting Availability Schedule Name


   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 4.0367
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,        !- Surface name
      Ceiling, LSI Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:VOID_Floor_0_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528138, 70.4189463617, 6.406,        !- Vertex 1
      -3.6224169399, 68.9224550969, 6.406,        !- Vertex 2
      -3.1406321215, 69.9556459741, 6.406,        !- Vertex 3
      -6.3498679954, 71.4521372389, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 4.0367 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:VOID_Floor_0_0_10033,         !- Surface name
      Floor, LSI Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.6224169399, 68.9224550969, 6.406,        !- Vertex 1
      -6.8316528138, 70.4189463617, 6.406,        !- Vertex 2
      -6.3498679954, 71.4521372389, 6.406,        !- Vertex 3
      -3.1406321215, 69.9556459741, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Crack Name
         .0080735,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 0.6805
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5933813069, 73.0744281777, 6.406,        !- Vertex 1
      -5.1402274134, 72.8631190468, 6.406,        !- Vertex 2
      -4.5650439591, 74.096603945, 6.406,         !- Vertex 3
      -5.0181978527, 74.3079130759, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 0.6805 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10034,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1402274134, 72.8631190468, 6.406,        !- Vertex 1
      -5.5933813069, 73.0744281777, 6.406,        !- Vertex 2
      -5.0181978527, 74.3079130759, 6.406,        !- Vertex 3
      -4.5650439591, 74.096603945, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Crack Name
         .001361,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 9.0956
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10035,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.82909518, 71.385837354, 6.406,           !- Vertex 1
      -3.0730131996, 70.10065522, 6.406,          !- Vertex 2
      -1.8089619788, 72.811421811, 6.406,         !- Vertex 3
      -4.5650439591, 74.096603945, 6.406;         !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 9.0956 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10035,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.0730131996, 70.10065522, 6.406,          !- Vertex 1
      -5.82909518, 71.385837354, 6.406,           !- Vertex 2
      -4.5650439591, 74.096603945, 6.406,         !- Vertex 3
      -1.8089619788, 72.811421811, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_1,     !- Crack Name
         .0181913,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_1,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 0.5666
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_2,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3498679954, 71.4521372389, 6.406,        !- Vertex 1
      -3.1406321215, 69.9556459741, 6.406,        !- Vertex 2
      -3.0730131996, 70.10065522, 6.406,          !- Vertex 3
      -6.2822490735, 71.5971464848, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.379 m2, Surface Area: 0.5666 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10036,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.1406321215, 69.9556459741, 6.406,        !- Vertex 1
      -6.3498679954, 71.4521372389, 6.406,        !- Vertex 2
      -6.2822490735, 71.5971464848, 6.406,        !- Vertex 3
      -3.0730131996, 70.10065522, 6.406;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_2,     !- Crack Name
         .0011331,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_2,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_1_2,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 7.179 m2 (01 First floor, Bathroom), Surface Area: 7.1788
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_5_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.622416937, 68.9224550955, 3.666,         !- Vertex 1
      -2.5151570912, 71.2969814975, 3.666,        !- Vertex 2
      -2.5151570912, 71.2969814975, 6.406,        !- Vertex 3
      -3.622416937, 68.9224550955, 6.406;         !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 7.179 m2 (01 First floor, Bathroom), Surface Area: 7.1788 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_5_0_10037,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5151570912, 71.2969814975, 3.666,        !- Vertex 1
      -3.622416937, 68.9224550955, 3.666,         !- Vertex 2
      -3.622416937, 68.9224550955, 6.406,         !- Vertex 3
      -2.5151570912, 71.2969814975, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Crack Name
         .035894,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 4.579 m2 (01 First floor, Stairs down), Surface Area: 3.1214
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_10038,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.5151570912, 71.2969814975, 3.666,        !- Vertex 1
      -1.8089619759, 72.8114218097, 3.666,        !- Vertex 2
      -1.8089619759, 72.8114218097, 6.406,        !- Vertex 3
      -2.5151570912, 71.2969814975, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 4.579 m2 (01 First floor, Stairs down), Surface Area: 3.1214 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_10038,!- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8089619759, 72.8114218097, 3.666,        !- Vertex 1
      -2.5151570912, 71.2969814975, 3.666,        !- Vertex 2
      -2.5151570912, 71.2969814975, 6.406,        !- Vertex 3
      -1.8089619759, 72.8114218097, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Crack Name
         .0156072,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.457m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Base surface
         01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_0_0_0_0_Door_10040,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.425577234, 71.4890861213, 3.667,      !- Vertex 1
         -2.1094587742, 72.167004346, 3.667,      !- Vertex 2
         -2.1094587742, 72.167004346, 5.615,      !- Vertex 3
         -2.425577234, 71.4890861213, 5.615;      !- Vertex 4

      ! Door, 1.457m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_0_0_0_0_Door_10040,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_10038,  !- Base surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.1094587742, 72.167004346, 3.667,      !- Vertex 1
         -2.425577234, 71.4890861213, 3.667,      !- Vertex 2
         -2.425577234, 71.4890861213, 5.615,      !- Vertex 3
         -2.1094587742, 72.167004346, 5.615;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSDOWN_Partition_4_0_0_0_0_0_Door_10040,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_3_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Bedroom 1, Partition - 9.702 m2  (Adiabatic), Surface Area: 9.702m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.8089619775, 72.8114218136, 3.666,        !- Vertex 1
      -5.0181978514, 74.3079130785, 3.666,        !- Vertex 2
      -5.0181978514, 74.3079130785, 6.406,        !- Vertex 3
      -1.8089619775, 72.8114218136, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Wall - 3.729 m2 - 295.0°, Surface Area: 3.729m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.0181978498, 74.3079130745, 3.666,        !- Vertex 1
      -5.593381304, 73.0744281764, 3.666,         !- Vertex 2
      -5.593381304, 73.0744281764, 6.406,         !- Vertex 3
      -5.0181978498, 74.3079130745, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- Crack Name
         .0007458,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- Name
         6.71,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_5_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 1.2056
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_3_0_10041,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5933813057, 73.0744281803, 3.666,        !- Vertex 1
      -5.1946058794, 72.8884761451, 3.666,        !- Vertex 2
      -5.1946058794, 72.8884761451, 6.406,        !- Vertex 3
      -5.5933813057, 73.0744281803, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 1.2056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_3_0_10041,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1946058794, 72.8884761451, 3.666,        !- Vertex 1
      -5.5933813057, 73.0744281803, 3.666,        !- Vertex 2
      -5.5933813057, 73.0744281803, 6.406,        !- Vertex 3
      -5.1946058794, 72.8884761451, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,   !- Crack Name
         .006028,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 0.1644
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_6_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_3_0_10042,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1946058794, 72.8884761451, 3.666,        !- Vertex 1
      -5.1402274122, 72.8631190494, 3.666,        !- Vertex 2
      -5.1402274122, 72.8631190494, 6.406,        !- Vertex 3
      -5.1946058794, 72.8884761451, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 0.1644 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_3_0_10042,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_6_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1402274122, 72.8631190494, 3.666,        !- Vertex 1
      -5.1946058794, 72.8884761451, 3.666,        !- Vertex 2
      -5.1946058794, 72.8884761451, 6.406,        !- Vertex 3
      -5.1402274122, 72.8631190494, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_1,   !- Crack Name
         .000822,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_6_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 4.1374
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_2_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1655845062, 72.8087405783, 3.666,        !- Vertex 1
      -5.8037380814, 71.4402158198, 3.666,        !- Vertex 2
      -5.8037380814, 71.4402158198, 6.406,        !- Vertex 3
      -5.1655845062, 72.8087405783, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 4.1374 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_2_0_10043,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8037380814, 71.4402158198, 3.666,        !- Vertex 1
      -5.1655845062, 72.8087405783, 3.666,        !- Vertex 2
      -5.1655845062, 72.8087405783, 6.406,        !- Vertex 3
      -5.8037380814, 71.4402158198, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Crack Name
         .020687,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 0.1644
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_2_0_10044,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1402274105, 72.8631190455, 3.666,        !- Vertex 1
      -5.1655845062, 72.8087405783, 3.666,        !- Vertex 2
      -5.1655845062, 72.8087405783, 6.406,        !- Vertex 3
      -5.1402274105, 72.8631190455, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 0.1644 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_2_0_10044,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.1655845062, 72.8087405783, 3.666,        !- Vertex 1
      -5.1402274105, 72.8631190455, 3.666,        !- Vertex 2
      -5.1402274105, 72.8631190455, 6.406,        !- Vertex 3
      -5.1655845062, 72.8087405783, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_1,   !- Crack Name
         .000822,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 0.1644
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_2,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_2_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8037380814, 71.4402158198, 3.666,        !- Vertex 1
      -5.8290951771, 71.3858373526, 3.666,        !- Vertex 2
      -5.8290951771, 71.3858373526, 6.406,        !- Vertex 3
      -5.8037380814, 71.4402158198, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 4.466 m2 (01 First floor, Chimney), Surface Area: 0.1644 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_2_0_10045,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8290951771, 71.3858373526, 3.666,        !- Vertex 1
      -5.8037380814, 71.4402158198, 3.666,        !- Vertex 2
      -5.8037380814, 71.4402158198, 6.406,        !- Vertex 3
      -5.8290951771, 71.3858373526, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_2,   !- Crack Name
         .000822,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_2,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_7_0_2,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 1.2056
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_5_0_10046,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.883473646, 71.4111944523, 3.666,         !- Vertex 1
      -6.2822490723, 71.5971464874, 3.666,        !- Vertex 2
      -6.2822490723, 71.5971464874, 6.406,        !- Vertex 3
      -5.883473646, 71.4111944523, 6.406;         !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 1.2056 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_5_0_10046,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2822490723, 71.5971464874, 3.666,        !- Vertex 1
      -5.883473646, 71.4111944523, 3.666,         !- Vertex 2
      -5.883473646, 71.4111944523, 6.406,         !- Vertex 3
      -6.2822490723, 71.5971464874, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Crack Name
         .006028,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 0.1644
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_5_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8290951788, 71.3858373566, 3.666,        !- Vertex 1
      -5.883473646, 71.4111944523, 3.666,         !- Vertex 2
      -5.883473646, 71.4111944523, 6.406,         !- Vertex 3
      -5.8290951788, 71.3858373566, 6.406;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.370 m2 (01 First floor, Chimney), Surface Area: 0.1644 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_5_0_10047,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.883473646, 71.4111944523, 3.666,         !- Vertex 1
      -5.8290951788, 71.3858373566, 3.666,        !- Vertex 2
      -5.8290951788, 71.3858373566, 6.406,        !- Vertex 3
      -5.883473646, 71.4111944523, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Crack Name
         .000822,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Wall - 3.562 m2 - 295.0°, Surface Area: 3.562m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2822490706, 71.5971464835, 3.666,        !- Vertex 1
      -6.8316528109, 70.4189463603, 3.666,        !- Vertex 2
      -6.8316528109, 70.4189463603, 6.406,        !- Vertex 3
      -6.2822490706, 71.5971464835, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- Crack Name
         .0007124,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- Name
         6.71,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_9_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Wall - 9.702 m2 - 205.0°, Surface Area: 9.702m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,          !- Surface name
      Wall, RdSAP 17BG Solid brick wall IWI,      !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528126, 70.4189463643, 3.666,        !- Vertex 1
      -3.6224169387, 68.9224550995, 3.666,        !- Vertex 2
      -3.6224169387, 68.9224550995, 6.406,        !- Vertex 3
      -6.8316528126, 70.4189463643, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Crack Name
         .001583,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Name
         6.71,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.899m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.8338478166, 69.9536622533, 4.246,     !- Vertex 1
         -4.827846173, 69.4845559828, 4.246,      !- Vertex 2
         -4.827846173, 69.4845559828, 5.056,      !- Vertex 3
         -5.8338478166, 69.9536622533, 5.056;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .21,                                     !- Height factor for opening factor #1 (dimensionless)
         .79,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .21,                                     !- Height factor for Opening factor #2 (dimensionless)
         .79,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,  !- Name
         6.2,                                     !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.888m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0,       !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -5.8338478166, 69.9536622533, 5.136,     !- Vertex 1
         -4.827846173, 69.4845559828, 5.136,      !- Vertex 2
         -4.827846173, 69.4845559828, 5.936,      !- Vertex 3
         -5.8338478166, 69.9536622533, 5.936;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .21,                                     !- Height factor for opening factor #1 (dimensionless)
         .79,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .21,                                     !- Height factor for Opening factor #2 (dimensionless)
         .79,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,  !- Name
         7.38,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Bedroom 1 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -16.6,                                      !- Start Z
      6.97,                                       !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BEDROOM1_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Bathroom
Zone, 01FIRSTFLOOR:BATHROOM,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.0108,                                      !- Zone volume
    5.4784,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:BATHROOM General lighting,!- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights;  !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 01FIRSTFLOOR:BATHROOM pump etc,!- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      Dwell_DomCirculation_Occ,                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      4.9306,                                     !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BATHROOM,                  !- Name
      DHW 01FIRSTFLOOR:BATHROOM,                  !- End-Use Subcategory
       2.44604771642808E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BATHROOM,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Bathroom, Ceiling - 5.478 m2, Surface Area: 2.4396
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,        !- Surface name
      Ceiling, LSI Loft space ceiling - eaves,    !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:VOID_Floor_0_0_10048,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5136600054, 68.8717409055, 6.406,        !- Vertex 1
      -1.5741613412, 67.9673378253, 6.406,        !- Vertex 2
      -1.0923765228, 69.0005287025, 6.406,        !- Vertex 3
      -3.0318751871, 69.9049317827, 6.406;        !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 5.478 m2, Surface Area: 2.4396 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:VOID_Floor_0_0_10048,         !- Surface name
      Floor, LSI Loft space ceiling - eaves_Rev,  !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613412, 67.9673378253, 6.406,        !- Vertex 1
      -3.5136600054, 68.8717409055, 6.406,        !- Vertex 2
      -3.0318751871, 69.9049317827, 6.406,        !- Vertex 3
      -1.0923765228, 69.0005287025, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Crack Name
         .0048792,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Ceiling - 5.478 m2, Surface Area: 3.0388
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -3.0318751871, 69.9049317827, 6.406,        !- Vertex 1
      -1.0923765228, 69.0005287025, 6.406,        !- Vertex 2
      -.4922585911, 70.2874857601, 6.406,         !- Vertex 3
      -2.4317572554, 71.1918888403, 6.406;        !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 5.478 m2, Surface Area: 3.0388 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10049,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.0923765228, 69.0005287025, 6.406,        !- Vertex 1
      -3.0318751871, 69.9049317827, 6.406,        !- Vertex 2
      -2.4317572554, 71.1918888403, 6.406,        !- Vertex 3
      -.4922585911, 70.2874857601, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Crack Name
         .0060776,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 7.014 m2  (Adiabatic), Surface Area: 7.014m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613383, 67.967337824, 3.666,         !- Vertex 1
      -.4922585882, 70.2874857588, 3.666,         !- Vertex 2
      -.4922585882, 70.2874857588, 6.406,         !- Vertex 3
      -1.5741613383, 67.967337824, 6.406;         !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 2.932 m2 (01 First floor, Stairs up), Surface Area: 2.9318
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_5_0_10051,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4922585899, 70.2874857627, 3.666,         !- Vertex 1
      -1.462007922, 70.7396873028, 3.666,         !- Vertex 2
      -1.462007922, 70.7396873028, 6.406,         !- Vertex 3
      -.4922585899, 70.2874857627, 6.406;         !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 2.932 m2 (01 First floor, Stairs up), Surface Area: 2.9318 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Partition_5_0_10051,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.462007922, 70.7396873028, 3.666,         !- Vertex 1
      -.4922585899, 70.2874857627, 3.666,         !- Vertex 2
      -.4922585899, 70.2874857627, 6.406,         !- Vertex 3
      -1.462007922, 70.7396873028, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_3_0_0,   !- Crack Name
         .014659,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_3_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_3_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 2.932 m2 (01 First floor, Stairs down), Surface Area: 1.4747
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_10052,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.462007922, 70.7396873028, 3.666,         !- Vertex 1
      -2.4317572542, 71.1918888429, 3.666,        !- Vertex 2
      -2.4317572542, 71.1918888429, 6.406,        !- Vertex 3
      -1.462007922, 70.7396873028, 6.406;         !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 2.932 m2 (01 First floor, Stairs down), Surface Area: 1.4747 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_10052,!- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.4317572542, 71.1918888429, 3.666,        !- Vertex 1
      -1.462007922, 70.7396873028, 3.666,         !- Vertex 2
      -1.462007922, 70.7396873028, 6.406,         !- Vertex 3
      -2.4317572542, 71.1918888429, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Crack Name
         .0073735,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.457m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Base surface
         01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10054,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.6170264312, 70.8119736208, 3.667,     !- Vertex 1
         -2.2949446559, 71.1280920806, 3.667,     !- Vertex 2
         -2.2949446559, 71.1280920806, 5.615,     !- Vertex 3
         -1.6170264312, 70.8119736208, 5.615;     !- Vertex 4

      ! Door, 1.457m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10054,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_10052,  !- Base surface
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.2949446559, 71.1280920806, 3.667,     !- Vertex 1
         -1.6170264312, 70.8119736208, 3.667,     !- Vertex 2
         -1.6170264312, 70.8119736208, 5.615,     !- Vertex 3
         -2.2949446559, 71.1280920806, 5.615;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10054,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Bathroom, Wall - 5.864 m2 - 205.0°, Surface Area: 5.864m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Wall_6_0_0,           !- Surface name
      Wall, LSI 17BG Solid brick wall IWI,        !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.5136600042, 68.8717409081, 3.666,        !- Vertex 1
      -1.57416134, 67.9673378279, 3.666,          !- Vertex 2
      -1.57416134, 67.9673378279, 6.406,          !- Vertex 3
      -3.5136600042, 68.8717409081, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Crack Name
         .0009024,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name
         6.71,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Sub-surface, 0.269m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.7161490292, 68.4998554329, 4.19699749,!- Vertex 1
         -1.9004720208, 68.1194989974, 4.19699749,!- Vertex 2
         -1.9004720208, 68.1194989974, 4.496,     !- Vertex 3
         -2.7161490292, 68.4998554329, 4.496;     !- Vertex 4

      ! Window, 0.541m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.6798967177, 68.4829507025, 4.536,     !- Vertex 1
         -1.9367243323, 68.1364037278, 4.536,     !- Vertex 2
         -1.9367243323, 68.1364037278, 5.196,     !- Vertex 3
         -2.6798967177, 68.4829507025, 5.196;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,  !- Name
         6.49,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.541m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -2.6798967177, 68.4829507025, 5.276,     !- Vertex 1
         -1.9367243323, 68.1364037278, 5.276,     !- Vertex 2
         -1.9367243323, 68.1364037278, 5.936,     !- Vertex 3
         -2.6798967177, 68.4829507025, 5.936;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .27,                                     !- Height factor for opening factor #1 (dimensionless)
         .73,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .27,                                     !- Height factor for Opening factor #2 (dimensionless)
         .73,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,  !- Name
         7.47,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Bathroom Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -17.7,                                      !- Start Z
      4.191,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:BATHROOM_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Stairs down
Zone, 01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.4583,                                       !- Zone volume
    1.002,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:STAIRSDOWN General lighting,  !- Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSDOWN#GeneralLights;  !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 01FIRSTFLOOR:STAIRSDOWN pump etc,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone or Space Name
      Dwell_DomCirculation_Occ,                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .9018,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:STAIRSDOWN,                !- Name
      DHW 01FIRSTFLOOR:STAIRSDOWN,                !- End-Use Subcategory
       4.47382413087935E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSDOWN,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSDOWN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:STAIRSDOWN,  !- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:STAIRSDOWN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:STAIRSDOWN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:STAIRSDOWN,                    !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
