      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Stairs down, Ceiling - 1.627 m2, Surface Area: 1.6271
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSDOWN_Ceiling_1_0_0,      !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10054,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.381043064, 71.3006457747, 6.406,         !- Vertex 1
      -1.4656721991, 70.8738013304, 6.406,        !- Vertex 2
      -.7848341794, 72.3338631753, 6.406,         !- Vertex 3
      -1.7002050443, 72.7607076196, 6.406;        !- Vertex 4

   ! 01 First floor, Stairs down, Ceiling - 1.627 m2, Surface Area: 1.6271 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10054,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4656721991, 70.8738013304, 6.406,        !- Vertex 1
      -2.381043064, 71.3006457747, 6.406,         !- Vertex 2
      -1.7002050443, 72.7607076196, 6.406,        !- Vertex 3
      -.7848341794, 72.3338631753, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Crack Name
         .0032542,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Stairs down, Partition - 4.414 m2 (01 First floor, Stairs up), Surface Area: 3.1518
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_4_0_10055,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.4656721962, 70.873801329, 3.666,         !- Vertex 1
      -.7848341765, 72.3338631739, 3.666,         !- Vertex 2
      -.7848341765, 72.3338631739, 6.406,         !- Vertex 3
      -1.4656721962, 70.873801329, 6.406;         !- Vertex 4

   ! 01 First floor, Stairs down, Partition - 4.414 m2 (01 First floor, Stairs up), Surface Area: 3.1518 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRSUP_Partition_4_0_10055,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.7848341765, 72.3338631739, 3.666,         !- Vertex 1
      -1.4656721962, 70.873801329, 3.666,         !- Vertex 2
      -1.4656721962, 70.873801329, 6.406,         !- Vertex 3
      -.7848341765, 72.3338631739, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0, !- Crack Name
         .0157592,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0, !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.262m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0, !- Base surface
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door_10057,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.3722887746, 71.0740627229, 3.667,     !- Vertex 1
         -1.098432141, 71.6613501689, 3.667,      !- Vertex 2
         -1.098432141, 71.6613501689, 5.615,      !- Vertex 3
         -1.3722887746, 71.0740627229, 5.615;     !- Vertex 4

      ! Door, 1.262m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door_10057,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_10055,  !- Base surface
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.098432141, 71.6613501689, 3.667,      !- Vertex 1
         -1.3722887746, 71.0740627229, 3.667,     !- Vertex 2
         -1.3722887746, 71.0740627229, 5.615,     !- Vertex 3
         -1.098432141, 71.6613501689, 5.615;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Partition_4_0_0_0_0_0_Door_10057,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSDOWN_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Stairs down, Partition - 2.767 m2  (Adiabatic), Surface Area: 2.767m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSDOWN_Partition_3_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.7848341782, 72.3338631779, 3.666,         !- Vertex 1
      -1.7002050431, 72.7607076222, 3.666,        !- Vertex 2
      -1.7002050431, 72.7607076222, 6.406,        !- Vertex 3
      -.7848341782, 72.3338631779, 6.406;         !- Vertex 4

   ! 01 First floor - Stairs down Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:STAIRSDOWN_Linear Bridge,      !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:STAIRSDOWN,                    !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -18.8,                                      !- Start Z
      .3164,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:STAIRSDOWN_Linear Bridge,      !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Stairs up
Zone, 01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.4583,                                       !- Zone volume
    1.6271,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:STAIRSUP General lighting,!- Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:STAIRSUP#GeneralLights;  !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 01FIRSTFLOOR:STAIRSUP pump etc,!- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:STAIRSUP,                      !- Zone or Space Name
      Dwell_DomCirculation_Occ,                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      1.4644,                                     !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:STAIRSUP,                  !- Name
      DHW 01FIRSTFLOOR:STAIRSUP,                  !- End-Use Subcategory
       7.26482958418541E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:STAIRSUP,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:STAIRSUP,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:STAIRSUP,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:STAIRSUP,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Stairs up, Ceiling - 1.627 m2, Surface Area: 0.7248
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.3569152646, 70.8230871389, 6.406,        !- Vertex 1
      -.4415443997, 70.3962426946, 6.406,         !- Vertex 2
       .2392936199, 71.8563045395, 6.406,         !- Vertex 3
      -.676077245, 72.2831489839, 6.406;          !- Vertex 4

   ! 01 First floor, Stairs up, Ceiling - 1.627 m2, Surface Area: 0.7248 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10058,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4415443997, 70.3962426946, 6.406,         !- Vertex 1
      -1.3569152646, 70.8230871389, 6.406,        !- Vertex 2
      -.676077245, 72.2831489839, 6.406,          !- Vertex 3
       .2392936199, 71.8563045395, 6.406;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Crack Name
         .0014495,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.902m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0,     !- Base surface
         02SECONDFLOOR1:BEDROOM2_Floor_0_0_0_0_0_0_Hole_10060,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.054213661, 71.4675004197, 6.406,      !- Vertex 1
         -.1425079047, 71.0423650436, 6.406,      !- Vertex 2
          .236580676, 71.8553231286, 6.406,       !- Vertex 3
         -.6751250802, 72.2804585047, 6.406;      !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.902m2
      FenestrationSurface:Detailed, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_0_0_0_0_Hole_10060,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         02SECONDFLOOR1:BEDROOM2_Floor_0_0_10058, !- Base surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.1425079047, 71.0423650436, 6.406,      !- Vertex 1
         -1.054213661, 71.4675004197, 6.406,      !- Vertex 2
         -.6751250802, 72.2804585047, 6.406,      !- Vertex 3
          .236580676, 71.8553231286, 6.406;       !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 01 First floor, Stairs up, Partition - 4.414 m2  (Adiabatic), Surface Area: 4.414m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.4415443968, 70.3962426932, 3.666,         !- Vertex 1
       .2392936228, 71.8563045382, 3.666,         !- Vertex 2
       .2392936228, 71.8563045382, 6.406,         !- Vertex 3
      -.4415443968, 70.3962426932, 6.406;         !- Vertex 4

   ! 01 First floor, Stairs up, Partition - 2.767 m2  (Adiabatic), Surface Area: 2.767m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRSUP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2392936212, 71.8563045421, 3.666,         !- Vertex 1
      -.6760772437, 72.2831489865, 3.666,         !- Vertex 2
      -.6760772437, 72.2831489865, 6.406,         !- Vertex 3
       .2392936212, 71.8563045421, 6.406;         !- Vertex 4

   ! 01 First floor - Stairs up Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:STAIRSUP_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:STAIRSUP,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -19.9,                                      !- Start Z
      .8011,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:STAIRSUP_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 01 First floor - Chimney
Zone, 01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    1.4473,                                       !- Zone volume
    .5282,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ! pump etc
   OtherEquipment, 01FIRSTFLOOR:CHIMNEY pump etc, !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:CHIMNEY,                       !- Zone or Space Name
      Off 24/7,                                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .4754,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:CHIMNEY,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.1779
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,         !- Surface name
      Ceiling, Suspended timber floor_Reversed,   !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10062,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9111335538, 71.8764774227, 6.406,        !- Vertex 1
      -5.7645786271, 71.8081377381, 6.406,        !- Vertex 2
      -5.2996985392, 72.8050763038, 6.406,        !- Vertex 3
      -5.4462534659, 72.8734159884, 6.406;        !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.1779 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10062,    !- Surface name
      Floor, Suspended timber floor_Reversed_Rev, !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.7645786271, 71.8081377381, 6.406,        !- Vertex 1
      -5.9111335538, 71.8764774227, 6.406,        !- Vertex 2
      -5.4462534659, 72.8734159884, 6.406,        !- Vertex 3
      -5.2996985392, 72.8050763038, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Crack Name
         .0003558,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.1102
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_1,         !- Surface name
      Ceiling, Suspended timber floor_Reversed,   !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Floor_0_0_10063,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.2315348821, 71.7059034193, 6.406,        !- Vertex 1
      -5.887137923, 71.5453084798, 6.406,         !- Vertex 2
      -5.7645786271, 71.8081377381, 6.406,        !- Vertex 3
      -6.1089755862, 71.9687326775, 6.406;        !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.1102 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Floor_0_0_10063,    !- Surface name
      Floor, Suspended timber floor_Reversed_Rev, !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.887137923, 71.5453084798, 6.406,         !- Vertex 1
      -6.2315348821, 71.7059034193, 6.406,        !- Vertex 2
      -6.1089755862, 71.9687326775, 6.406,        !- Vertex 3
      -5.7645786271, 71.8081377381, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_1,      !- Crack Name
         .0002204,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_1,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_0_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.2401
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Floor_0_0_10064,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.1089755862, 71.9687326775, 6.406,        !- Vertex 1
      -5.9111335538, 71.8764774227, 6.406,        !- Vertex 2
      -5.4462534659, 72.8734159884, 6.406,        !- Vertex 3
      -5.6440954983, 72.9656712433, 6.406;        !- Vertex 4

   ! 01 First floor, Chimney, Ceiling - 0.528 m2, Surface Area: 0.2401 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Floor_0_0_10064,     !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9111335538, 71.8764774227, 6.406,        !- Vertex 1
      -6.1089755862, 71.9687326775, 6.406,        !- Vertex 2
      -5.6440954983, 72.9656712433, 6.406,        !- Vertex 3
      -5.4462534659, 72.8734159884, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Crack Name
         .0004802,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Ceiling_1_1_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Chimney, Wall - 3.809 m2 - 295.0°, Surface Area: 3.809m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,            !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.6440954954, 72.9656712419, 3.666,        !- Vertex 1
      -6.2315348792, 71.7059034179, 3.666,        !- Vertex 2
      -6.2315348792, 71.7059034179, 6.406,        !- Vertex 3
      -5.6440954954, 72.9656712419, 6.406;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- Crack Name
         .0007617,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- Leakage Component Name
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- Name
         6.71,                                    !- External Node Height
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:CHIMNEY_Wall_4_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 01 First floor - Chimney Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      01FIRSTFLOOR:CHIMNEY_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -21,                                        !- Start Z
      .4228,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      01FIRSTFLOOR:CHIMNEY_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 03 Roof - Void
Zone, 03ROOF:VOID,                                !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .9089,                                        !- Zone volume
    4.2939,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ! pump etc
   OtherEquipment, 03ROOF:VOID pump etc,          !- Name
      Electricity,                                !- Fuel Type
      03ROOF:VOID,                                !- Zone or Space Name
      Off 24/7,                                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      3.8645,                                     !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   AirflowNetwork:MultiZone:Zone,
      03ROOF:VOID,                                !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 03 Roof, Void, Partition - 0.157 m2  (Adiabatic), Surface Area: 0.157m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:VOID_Partition_0_0_0,                !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:VOID_Partition_0_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      3,                                          !- Number vertices
      -.0735304896, 71.1854510642, 9.389541,      !- Vertex 1
       .2392936228, 71.8563045382, 9.389541,      !- Vertex 2
       .2392936228, 71.8563045382, 9.8128844;     !- Vertex 3

   ! 03 Roof, Void, Partition - 2.456 m2  (Adiabatic), Surface Area: 2.456m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:VOID_Partition_1_0_0,                !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:VOID_Partition_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2392936212, 71.8563045421, 9.389541,      !- Vertex 1
      -5.0181978514, 74.3079130785, 9.389541,     !- Vertex 2
      -5.0181978514, 74.3079130785, 9.8128844,    !- Vertex 3
       .2392936212, 71.8563045421, 9.8128844;     !- Vertex 4

   ! 03 Roof, Void, Floor - 4.294 m2, Surface Area: 4.2939
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:VOID_Floor_2_0_0,                    !- Surface name
      Floor, LSI Loft space ceiling - roof_Reversed,  !- Class and Construction Name
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Ceiling_10_0_10067,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -.0735304925, 71.1854510656, 9.389541,      !- Vertex 1
      -5.3310219651, 73.6370596019, 9.389541,     !- Vertex 2
      -5.0181978527, 74.3079130759, 9.389541,     !- Vertex 3
       .2392936199, 71.8563045395, 9.389541;      !- Vertex 4

   ! 03 Roof, Void, Floor - 4.294 m2, Surface Area: 4.2939 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Ceiling_10_0_10067, !- Surface name
      Ceiling, LSI Loft space ceiling - roof_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 03ROOF:VOID_Floor_2_0_0,           !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3310219651, 73.6370596019, 9.389541,     !- Vertex 1
      -.0735304925, 71.1854510656, 9.389541,      !- Vertex 2
       .2392936199, 71.8563045395, 9.389541,      !- Vertex 3
      -5.0181978527, 74.3079130759, 9.389541;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:VOID_Floor_2_0_0,                 !- Crack Name
         .0085879,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:VOID_Floor_2_0_0,                 !- Name of Associated Heat Transfer Surface
         03ROOF:VOID_Floor_2_0_0,                 !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 03 Roof, Void, External roof - 30° Slope 4.947 m2, Surface Area: 4.947m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:VOID_Roof_3_0_0,                     !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3310219644, 73.6370596034, 9.3895410008, !- Vertex 1
      -.0735304918, 71.185451067, 9.3895410008,   !- Vertex 2
       .2392936208, 71.8563045413, 9.8128843959,  !- Vertex 3
      -5.0181978518, 74.3079130776, 9.8128843959; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:VOID_Roof_3_0_0,                  !- Crack Name
         .000742,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:VOID_Roof_3_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:VOID_Roof_3_0_0,                  !- Leakage Component Name
         03ROOF:VOID_Roof_3_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:VOID_Roof_3_0_0,                  !- Name
         12.8,                                    !- External Node Height
         03ROOF:VOID_Roof_3_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:VOID_Roof_3_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 03 Roof, Void, Wall - 0.157 m2 - 295.0°, Surface Area: 0.157m2
   BuildingSurface:Detailed,                      !- Surface
      03ROOF:VOID_Wall_4_0_0,                     !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -5.0181978498, 74.3079130745, 9.389541,     !- Vertex 1
      -5.3310219622, 73.6370596006, 9.389541,     !- Vertex 2
      -5.0181978498, 74.3079130745, 9.8128844;    !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         03ROOF:VOID_Wall_4_0_0,                  !- Crack Name
         .0000313,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         03ROOF:VOID_Wall_4_0_0,                  !- Name of Associated Heat Transfer Surface
         03ROOF:VOID_Wall_4_0_0,                  !- Leakage Component Name
         03ROOF:VOID_Wall_4_0_0,                  !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         03ROOF:VOID_Wall_4_0_0,                  !- Name
         14.3,                                    !- External Node Height
         03ROOF:VOID_Wall_4_0_0;                  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         03ROOF:VOID_Wall_4_0_0,                  !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 03 Roof - Void Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      03ROOF:VOID_Linear Bridge,                  !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      03ROOF:VOID,                                !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -22.1,                                      !- Start Z
      6.286,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      03ROOF:VOID_Linear Bridge,                  !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor - Void
Zone, 02SECONDFLOOR:VOID,                         !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    6.9642,                                       !- Zone volume
    6.2651,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ! pump etc
   OtherEquipment, 02SECONDFLOOR:VOID pump etc,   !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR:VOID,                         !- Zone or Space Name
      Off 24/7,                                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      5.6386,                                     !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR:VOID,                         !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor, Void, Partition - 1.201 m2  (Adiabatic), Surface Area: 1.201m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Partition_1_0_0,         !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:VOID_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.5741613383, 67.967337824, 6.556,         !- Vertex 1
      -1.1177336156, 68.946150234, 6.556,         !- Vertex 2
      -1.1177336156, 68.946150234, 7.97642536,    !- Vertex 3
      -1.5741613383, 67.967337824, 7.35874341;    !- Vertex 4

   ! 02 Second floor, Void, Partition - 8.240 m2 (02 Second floor 1, Bedroom 2), Surface Area: 8.2399
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Partition_2_0_0,         !- Surface name
      Wall, LSI knee wall_Rev,                    !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_8_0_10069,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -1.1177336173, 68.9461502379, 6.556,        !- Vertex 1
      -6.3752250899, 71.3977587743, 6.556,        !- Vertex 2
      -6.3752250899, 71.3977587743, 7.97642536,   !- Vertex 3
      -1.1177336173, 68.9461502379, 7.97642536;   !- Vertex 4

   ! 02 Second floor, Void, Partition - 8.240 m2 (02 Second floor 1, Bedroom 2), Surface Area: 8.2399 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:BEDROOM2_Partition_8_0_10069,!- Surface name
      Wall, LSI knee wall,                        !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:VOID_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3752250899, 71.3977587743, 6.556,        !- Vertex 1
      -1.1177336173, 68.9461502379, 6.556,        !- Vertex 2
      -1.1177336173, 68.9461502379, 7.97642536,   !- Vertex 3
      -6.3752250899, 71.3977587743, 7.97642536;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:VOID_Partition_2_0_0,      !- Crack Name
         .0411994,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:VOID_Partition_2_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:VOID_Partition_2_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor, Void, Wall - 4.657 m2 - 205.0°, Surface Area: 4.061m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Wall_3_0_0,              !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528126, 70.4189463643, 6.556,        !- Vertex 1
      -1.57416134, 67.9673378279, 6.556,          !- Vertex 2
      -1.57416134, 67.9673378279, 7.256,          !- Vertex 3
      -6.8316528126, 70.4189463643, 7.256;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- Crack Name
         .0008121,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- Leakage Component Name
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- Name
         9.21,                                    !- External Node Height
         02SECONDFLOOR:VOID_Wall_3_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:VOID_Wall_3_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Void, Wall - 4.657 m2 - 205.0°, Surface Area: 0.596m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Wall_3_0_1,              !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528126, 70.4189463643, 7.256,        !- Vertex 1
      -1.57416134, 67.9673378279, 7.256,          !- Vertex 2
      -1.57416134, 67.9673378279, 7.35874341,     !- Vertex 3
      -6.8316528126, 70.4189463643, 7.35874341;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- Crack Name
         .0001192,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- Leakage Component Name
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- Name
         9.74,                                    !- External Node Height
         02SECONDFLOOR:VOID_Wall_3_0_1;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:VOID_Wall_3_0_1,           !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Void, External roof - 30° Slope 7.217 m2, Surface Area: 7.217m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Roof_4_0_0,              !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.8316528111, 70.4189463675, 7.3587434105, !- Vertex 1
      -1.5741613385, 67.9673378311, 7.3587434105, !- Vertex 2
      -1.1177336164, 68.9461502399, 7.9764253659, !- Vertex 3
      -6.375225089, 71.3977587763, 7.9764253659;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- Crack Name
         .0010826,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- Leakage Component Name
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- Name
         10.22,                                   !- External Node Height
         02SECONDFLOOR:VOID_Roof_4_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:VOID_Roof_4_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor, Void, Wall - 1.201 m2 - 295.0°, Surface Area: 1.201m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR:VOID_Wall_5_0_0,              !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3752250882, 71.3977587703, 6.556,        !- Vertex 1
      -6.8316528109, 70.4189463603, 6.556,        !- Vertex 2
      -6.8316528109, 70.4189463603, 7.35874341,   !- Vertex 3
      -6.3752250882, 71.3977587703, 7.97642536;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- Crack Name
         .0002401,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- Leakage Component Name
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- Name
         9.48,                                    !- External Node Height
         02SECONDFLOOR:VOID_Wall_5_0_0;           !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR:VOID_Wall_5_0_0,           !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor - Void Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR:VOID_Linear Bridge,           !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR:VOID,                         !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -23.2,                                      !- Start Z
      6.9315,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR:VOID_Linear Bridge,           !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor 1 - Bedroom 2
Zone, 02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    40.6826,                                      !- Zone volume
    16.6262,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 02SECONDFLOOR1:BEDROOM2,        !- Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       1,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 957,                      !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 957,                      !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 957,       !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 957,       !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 02SECONDFLOOR1:BEDROOM2 General lighting,  !- Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      2,                                          !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#02SECONDFLOOR1:BEDROOM2#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 02SECONDFLOOR1:BEDROOM2 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR1:BEDROOM2,                    !- Zone or Space Name
      TM59_SingleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! pump etc
   OtherEquipment, 02SECONDFLOOR1:BEDROOM2 pump etc,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR1:BEDROOM2,                    !- Zone or Space Name
      TM59_SingleBed_Occ,                         !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      14.9636,                                    !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 02SECONDFLOOR1:BEDROOM2,                !- Name
      DHW 02SECONDFLOOR1:BEDROOM2,                !- End-Use Subcategory
       2.03978842592593E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 02SECONDFLOOR1:BEDROOM2,  !- Target Temperature Schedule
      DHW Supply Temperature 02SECONDFLOOR1:BEDROOM2,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 02SECONDFLOOR1:BEDROOM2,  !- Cold Water Supply Temperature Schedule
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 02SECONDFLOOR1:BEDROOM2,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 02SECONDFLOOR1:BEDROOM2,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR1:BEDROOM2,                    !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_SingleBed_Occ;                         !- Venting Availability Schedule Name


   ! 02 Second floor 1, Bedroom 2, Partition - 6.816 m2  (Adiabatic), Surface Area: 6.816m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_1_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      5,                                          !- Number vertices
      -1.0642137577, 69.0609239479, 6.5560000002, !- Vertex 1
       .2392936197, 71.8563045396, 6.5560000002,  !- Vertex 2
       .2392936207, 71.8563045391, 9.2395410002,  !- Vertex 3
      -.1090350069, 71.1093113867, 9.2395410002,  !- Vertex 4
      -1.0642137572, 69.0609239477, 7.9469017202; !- Vertex 5

   ! 02 Second floor 1, Bedroom 2, Partition - 15.567 m2  (Adiabatic), Surface Area: 15.567m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_2_0_0,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       .2392936199, 71.8563045395, 6.556,         !- Vertex 1
      -5.0181978527, 74.3079130759, 6.556,        !- Vertex 2
      -5.0181978527, 74.3079130759, 9.239541,     !- Vertex 3
       .2392936199, 71.8563045395, 9.239541;      !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Wall - 3.570 m2 - 295.0°, Surface Area: 3.570m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,         !- Surface name
      Wall, LSI RiR gable brick wall,             !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      5,                                          !- Number vertices
      -5.0181978533, 74.3079130762, 6.5560000009, !- Vertex 1
      -5.5933813076, 73.074428178, 6.5560000009,  !- Vertex 2
      -5.5933813073, 73.0744281779, 8.9325393809, !- Vertex 3
      -5.3665265101, 73.5609198602, 9.2395410009, !- Vertex 4
      -5.018197853, 74.307913076, 9.2395410009;   !- Vertex 5

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- Crack Name
         .000714,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- Name
         10.13,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_3_0_0,      !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Partition - 0.661 m2 (02 Second floor 1, Chimney), Surface Area: 0.5188
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_4_0_0,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_2_0_10072,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5933813073, 73.0744281788, 6.5560000005, !- Vertex 1
      -5.3955392746, 72.9821729246, 6.5560000005, !- Vertex 2
      -5.3955392741, 72.9821729258, 8.9325393805, !- Vertex 3
      -5.5933813068, 73.07442818, 8.9325393805;   !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 0.661 m2 (02 Second floor 1, Chimney), Surface Area: 0.5188 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_2_0_10072, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3955392746, 72.9821729246, 6.5560000005, !- Vertex 1
      -5.5933813073, 73.0744281788, 6.5560000005, !- Vertex 2
      -5.5933813068, 73.07442818, 8.9325393805,   !- Vertex 3
      -5.3955392741, 72.9821729258, 8.9325393805; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_0, !- Crack Name
         .0025939,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_0, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 0.661 m2 (02 Second floor 1, Chimney), Surface Area: 0.1426
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_4_0_1,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_2_0_10073,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3955392746, 72.9821729246, 6.5560000005, !- Vertex 1
      -5.3411608073, 72.9568158291, 6.5560000005, !- Vertex 2
      -5.3411608068, 72.9568158303, 8.9325393805, !- Vertex 3
      -5.3955392741, 72.9821729258, 8.9325393805; !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 0.661 m2 (02 Second floor 1, Chimney), Surface Area: 0.1426 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_2_0_10073, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_4_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3411608073, 72.9568158291, 6.5560000005, !- Vertex 1
      -5.3955392746, 72.9821729246, 6.5560000005, !- Vertex 2
      -5.3955392741, 72.9821729258, 8.9325393805, !- Vertex 3
      -5.3411608068, 72.9568158303, 8.9325393805; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_1, !- Crack Name
         .000713,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_1, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_4_0_1, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 2.3322
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_5_0_0,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_1_0_10074,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3665179028, 72.9024373599, 6.5560000009, !- Vertex 1
      -5.8567550864, 71.8511203269, 6.5560000009, !- Vertex 2
      -5.8567550861, 71.8511203268, 8.234787869,  !- Vertex 3
      -5.3665179024, 72.9024373597, 8.8982237328; !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 2.3322 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_1_0_10074, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8567550864, 71.8511203269, 6.5560000009, !- Vertex 1
      -5.3665179028, 72.9024373599, 6.5560000009, !- Vertex 2
      -5.3665179024, 72.9024373597, 8.8982237328, !- Vertex 3
      -5.8567550861, 71.8511203268, 8.234787869;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_0, !- Crack Name
         .0116609,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_0, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 0.1416
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_5_0_1,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_1_0_10075,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3411608071, 72.9568158271, 6.5560000009, !- Vertex 1
      -5.3665179028, 72.9024373599, 6.5560000009, !- Vertex 2
      -5.3665179024, 72.9024373597, 8.8982237328, !- Vertex 3
      -5.3411608067, 72.9568158269, 8.9325393809; !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 0.1416 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_1_0_10075, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_5_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.3665179028, 72.9024373599, 6.5560000009, !- Vertex 1
      -5.3411608071, 72.9568158271, 6.5560000009, !- Vertex 2
      -5.3411608067, 72.9568158269, 8.9325393809, !- Vertex 3
      -5.3665179024, 72.9024373597, 8.8982237328; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_1, !- Crack Name
         .0007078,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_1, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_1, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 0.0997
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_5_0_2,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_1_0_10076,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8567550864, 71.8511203269, 6.5560000009, !- Vertex 1
      -5.8821121821, 71.7967418597, 6.5560000009, !- Vertex 2
      -5.8821121819, 71.7967418596, 8.2004722209, !- Vertex 3
      -5.8567550861, 71.8511203268, 8.234787869;  !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 2.573 m2 (02 Second floor 1, Chimney), Surface Area: 0.0997 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_1_0_10076, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_5_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8821121821, 71.7967418597, 6.5560000009, !- Vertex 1
      -5.8567550864, 71.8511203269, 6.5560000009, !- Vertex 2
      -5.8567550861, 71.8511203268, 8.234787869,  !- Vertex 3
      -5.8821121819, 71.7967418596, 8.2004722209; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_2, !- Crack Name
         .0004985,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_2, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_5_0_2, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 0.458 m2 (02 Second floor 1, Chimney), Surface Area: 0.359
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_6_0_0,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_4_0_10077,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9364906524, 71.8220989569, 6.5559999981, !- Vertex 1
      -6.1343326845, 71.9143542124, 6.5559999981, !- Vertex 2
      -6.134332684, 71.9143542135, 8.2004722181,  !- Vertex 3
      -5.9364906519, 71.822098958, 8.2004722181;  !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 0.458 m2 (02 Second floor 1, Chimney), Surface Area: 0.359 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_4_0_10077, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_6_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -6.1343326845, 71.9143542124, 6.5559999981, !- Vertex 1
      -5.9364906524, 71.8220989569, 6.5559999981, !- Vertex 2
      -5.9364906519, 71.822098958, 8.2004722181,  !- Vertex 3
      -6.134332684, 71.9143542135, 8.2004722181;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_0, !- Crack Name
         .0017949,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_0, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_0, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Partition - 0.458 m2 (02 Second floor 1, Chimney), Surface Area: 0.0987
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Partition_6_0_1,    !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:CHIMNEY_Partition_4_0_10078,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8821121852, 71.7967418611, 6.5559999981, !- Vertex 1
      -5.9364906524, 71.8220989569, 6.5559999981, !- Vertex 2
      -5.9364906519, 71.822098958, 8.2004722181,  !- Vertex 3
      -5.8821121847, 71.7967418622, 8.2004722181; !- Vertex 4

   ! 02 Second floor 1, Bedroom 2, Partition - 0.458 m2 (02 Second floor 1, Chimney), Surface Area: 0.0987 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR1:CHIMNEY_Partition_4_0_10078, !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR1:BEDROOM2_Partition_6_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -5.9364906524, 71.8220989569, 6.5559999981, !- Vertex 1
      -5.8821121852, 71.7967418611, 6.5559999981, !- Vertex 2
      -5.8821121847, 71.7967418622, 8.2004722181, !- Vertex 3
      -5.9364906519, 71.822098958, 8.2004722181;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_1, !- Crack Name
         .0004933,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_1, !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Partition_6_0_1, !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 02 Second floor 1, Bedroom 2, Wall - 0.673 m2 - 295.0°, Surface Area: 0.673m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,         !- Surface name
      Wall, LSI RiR gable brick wall,             !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.1343326826, 71.9143542106, 6.5559999955, !- Vertex 1
      -6.3217052307, 71.5125324845, 6.5559999955, !- Vertex 2
      -6.3217052296, 71.5125324839, 7.9469017655, !- Vertex 3
      -6.1343326813, 71.91435421, 8.2004722255;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- Crack Name
         .0001346,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- Name
         9.75,                                    !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_7_0_0,      !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Wall - 10.014 m2 - 205.0°, Surface Area: 1.780m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,         !- Surface name
      Wall, LSI RiR gable brick wall,             !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.952274163, 70.8739562925, 8.0395409952,  !- Vertex 1
      -3.339046302, 70.1216957866, 8.0395409952,  !- Vertex 2
      -3.3390463018, 70.121695787, 9.0395409952,  !- Vertex 3
      -4.9522741627, 70.8739562929, 9.0395409952; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Crack Name
         .000165,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Name
         11.39,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.322m2 X 2 
      FenestrationSurface:Detailed, 02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         2,                                       !- Multiplier
         4,                                       !- Number vertices
         -3.8466185403, 70.3583806084, 8.1794999952,  !- Vertex 1
         -3.375338491, 70.1386191123, 8.1794999952,  !- Vertex 2
         -3.3753384909, 70.1386191126, 8.7994999952,  !- Vertex 3
         -3.8466185402, 70.3583806087, 8.7994999952;  !- Vertex 4

      ! Window Multiplier = 2
      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .36,                                     !- Height factor for opening factor #1 (dimensionless)
         .64,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .36,                                     !- Height factor for Opening factor #2 (dimensionless)
         .64,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,   !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,  !- Name
         11.32,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.310m2
      FenestrationSurface:Detailed, 02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         17BG glazing - 1001,                     !- Construction Name
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0,      !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -4.3722770568, 70.6034992002, 8.1794999952,  !- Vertex 1
         -3.9191231633, 70.3921900694, 8.1794999952,  !- Vertex 2
         -3.9191231631, 70.3921900697, 8.7994999952,  !- Vertex 3
         -4.3722770566, 70.6034992005, 8.7994999952;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,   !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         .01,                                     !- Limit on multiplier for modulating venting open factor
         5,                                       !- Lower value on inside/outside temperature difference for modulating the venting open factor
         15,                                      !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_SingleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,  !- Name
         11.32,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 1.690m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.8821121887, 71.7967418598, 8.2004722172, !- Vertex 1
      -4.8555323998, 71.3180398215, 8.2004721982, !- Vertex 2
      -4.3083170066, 72.4915470243, 8.9410164316, !- Vertex 3
      -5.3348967997, 72.97024903, 8.9410164328;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- Crack Name
         .0002534,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- Name
         11.43,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_1,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.721m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.3217052301, 71.5125324815, 7.9469017583, !- Vertex 1
      -5.042904943, 70.9162181133, 7.9469017476,  !- Vertex 2
      -4.8555324034, 71.3180398203, 8.2004721967, !- Vertex 3
      -6.1343326861, 71.9143542151, 8.2004722222; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- Crack Name
         .0001081,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- Name
         10.76,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_2,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.300m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5871173059, 73.0878613761, 8.9410164309, !- Vertex 1
      -4.2176862226, 72.4492851956, 8.9410164309, !- Vertex 2
      -4.1448827921, 72.6054126613, 9.039541002,  !- Vertex 3
      -5.5143138754, 73.2439888418, 9.039541002;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- Crack Name
         .000045,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- Name
         11.99,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_3,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.673m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.5143138754, 73.2439888418, 9.039541002,  !- Vertex 1
      -2.5316549217, 71.8531521757, 9.039541002,  !- Vertex 2
      -2.4566709033, 72.0139559273, 9.1410165533, !- Vertex 3
      -5.4393298423, 73.4047926249, 9.1410165732; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- Crack Name
         .0001009,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- Name
         12.12,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_4,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.040m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_5,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.604458365, 71.6970246872, 8.941016416,   !- Vertex 1
      -2.5138275952, 71.6547628656, 8.9410164155, !- Vertex 2
      -2.3660401317, 71.9716941049, 9.1410165528, !- Vertex 3
      -2.4566709014, 72.0139559267, 9.1410165535; !- Vertex 4


   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 5.797m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.2484155242, 70.0794339636, 7.946901738,  !- Vertex 1
      -1.0642137571, 69.0609239535, 7.9469017211, !- Vertex 2
      -.1818383609, 70.9531841027, 9.1410165409,  !- Vertex 3
      -2.3660401302, 71.9716941081, 9.1410165549; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- Crack Name
         .0008695,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- Name
         11.39,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_6,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 1.151m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.4393298387, 73.4047926213, 9.1410165721, !- Vertex 1
      -.1818383589, 70.9531840981, 9.1410165391,  !- Vertex 2
      -.1090350073, 71.1093113892, 9.2395410006,  !- Vertex 3
      -5.3665265107, 73.5609198596, 9.2395410006; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- Crack Name
         .0001727,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- Name
         12.25,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_7,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.200m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.0429049446, 70.9162181173, 7.9469017493, !- Vertex 1
      -4.952274166, 70.8739562913, 7.9469017487,  !- Vertex 2
      -4.2176862272, 72.4492851968, 8.9410164304, !- Vertex 3
      -4.3083170125, 72.4915470262, 8.9410164312; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- Crack Name
         .00003,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- Name
         11.26,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_8,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, External roof - 30° Slope 10.776 m2, Surface Area: 0.200m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,         !- Surface name
      Roof, LSI Clay tiles occupied,              !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3390463029, 70.1216957899, 7.9469017388, !- Vertex 1
      -3.2484155242, 70.0794339636, 7.946901738,  !- Vertex 2
      -2.5138275946, 71.6547628669, 8.9410164163, !- Vertex 3
      -2.6044583667, 71.69702469, 8.941016417;    !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- Crack Name
         .00003,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- Name
         11.26,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9;      !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_9_0_9,      !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Wall - 1.044 m2 - 115.0°, Surface Area: 0.809m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,        !- Surface name
      Wall, LSI Dormer walls,                     !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -3.3390463029, 70.1216957848, 8.0776535588, !- Vertex 1
      -2.6282724483, 71.6459552348, 9.039541,     !- Vertex 2
      -3.3390463029, 70.1216957848, 9.039541;     !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- Crack Name
         .0001618,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- Name
         13.08,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_0,     !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.1222,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
         -.3222,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Wall - 1.044 m2 - 115.0°, Surface Area: 0.235m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,        !- Surface name
      Wall, LSI Dormer walls,                     !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -3.3390463029, 70.1216957848, 7.94690174,   !- Vertex 1
      -2.5316549278, 71.8531521762, 9.039541,     !- Vertex 2
      -2.6282724483, 71.6459552348, 9.039541,     !- Vertex 3
      -3.3390463029, 70.1216957848, 8.0776535588; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- Crack Name
         .000047,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- Name
         11.37,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_11_0_1,     !- Name
         Cp Data,                                 !- CP Array
         -.3278,                                  !- Wind direction #1 (deg)
         -.1222,                                  !- Wind direction #2 (deg)
          .2333,                                  !- Wind direction #3 (deg)
          .2667,                                  !- Wind direction #4 (deg)
         -.0778,                                  !- Wind direction #5 (deg)
         -.3222,                                  !- Wind direction #6 (deg)
         -.2833,                                  !- Wind direction #7 (deg)
         -.2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Wall - 1.044 m2 - 295.0°, Surface Area: 0.809m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,        !- Surface name
      Wall, LSI Dormer walls,                     !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
      -4.2415003092, 72.3982157407, 9.039541,     !- Vertex 1
      -4.9522741638, 70.8739562906, 8.0776535588, !- Vertex 2
      -4.9522741638, 70.8739562906, 9.039541;     !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- Crack Name
         .0001618,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- Name
         13.08,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_0,     !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Wall - 1.044 m2 - 295.0°, Surface Area: 0.235m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,        !- Surface name
      Wall, LSI Dormer walls,                     !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.1448827972, 72.605412664, 9.039541,      !- Vertex 1
      -4.9522741638, 70.8739562906, 7.94690175,   !- Vertex 2
      -4.9522741638, 70.8739562906, 8.0776535588, !- Vertex 3
      -4.2415003092, 72.3982157407, 9.039541;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- Crack Name
         .000047,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- Name
         11.37,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Wall_12_0_1,     !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Roof - 3.401 m2, Surface Area: 2.994m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,        !- Surface name
      Roof, LSI Dormer roof,                      !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.9522741638, 70.8739562906, 9.039541,     !- Vertex 1
      -3.3390463029, 70.1216957848, 9.039541,     !- Vertex 2
      -2.6282724483, 71.6459552348, 9.039541,     !- Vertex 3
      -4.2415003092, 72.3982157407, 9.039541;     !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- Crack Name
         .000449,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- Name
         12.05,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_0,     !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.5556,                                  !- Wind direction #2 (deg)
         -.4556,                                  !- Wind direction #3 (deg)
         -.4444,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.5556,                                  !- Wind direction #6 (deg)
         -.4556,                                  !- Wind direction #7 (deg)
         -.4444;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Bedroom 2, Roof - 3.401 m2, Surface Area: 0.407m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,        !- Surface name
      Roof, LSI Dormer roof,                      !- Class and Construction Name
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -4.2415003092, 72.3982157407, 9.039541,     !- Vertex 1
      -2.6282724483, 71.6459552348, 9.039541,     !- Vertex 2
      -2.5316549278, 71.8531521762, 9.039541,     !- Vertex 3
      -4.1448827972, 72.605412664, 9.039541;      !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- Crack Name
         .000061,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- Leakage Component Name
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- Name
         12.05,                                   !- External Node Height
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1;     !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:BEDROOM2_Roof_13_0_1,     !- Name
         Cp Data,                                 !- CP Array
         -.5444,                                  !- Wind direction #1 (deg)
         -.5556,                                  !- Wind direction #2 (deg)
         -.4556,                                  !- Wind direction #3 (deg)
         -.4444,                                  !- Wind direction #4 (deg)
         -.5444,                                  !- Wind direction #5 (deg)
         -.5556,                                  !- Wind direction #6 (deg)
         -.4556,                                  !- Wind direction #7 (deg)
         -.4444;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1 - Bedroom 2 Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR1:BEDROOM2_Linear Bridge,      !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR1:BEDROOM2,                    !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -24.3,                                      !- Start Z
      13.8709,                                    !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR1:BEDROOM2_Linear Bridge,      !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! 02 Second floor 1 - Chimney
Zone, 02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    .3478,                                        !- Zone volume
    .1646,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   ! pump etc
   OtherEquipment, 02SECONDFLOOR1:CHIMNEY pump etc,  !- Name
      Electricity,                                !- Fuel Type
      02SECONDFLOOR1:CHIMNEY,                     !- Zone or Space Name
      Off 24/7,                                   !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      .1481,                                      !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      0,                                          !- Fraction Radiant
      1,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   AirflowNetwork:MultiZone:Zone,
      02SECONDFLOOR1:CHIMNEY,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 02 Second floor 1, Chimney, Wall - 2.197 m2 - 295.0°, Surface Area: 2.197m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,          !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -5.644095499, 72.9656712436, 6.5560000043,  !- Vertex 1
      -6.0836184912, 72.0231111451, 6.5560000043, !- Vertex 2
      -6.0836184901, 72.0231111445, 8.3710553743, !- Vertex 3
      -5.6440954975, 72.9656712429, 8.9658599743; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- Crack Name
         .0004394,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- Leakage Component Name
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- Name
         10.15,                                   !- External Node Height
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:CHIMNEY_Wall_3_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.0778,                                  !- Wind direction #1 (deg)
         -.3222,                                  !- Wind direction #2 (deg)
         -.2833,                                  !- Wind direction #3 (deg)
         -.2667,                                  !- Wind direction #4 (deg)
         -.3278,                                  !- Wind direction #5 (deg)
         -.1222,                                  !- Wind direction #6 (deg)
          .2333,                                  !- Wind direction #7 (deg)
          .2667;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1, Chimney, External roof - 30° Slope 0.190 m2, Surface Area: 0.190m2
   BuildingSurface:Detailed,                      !- Surface
      02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,          !- Surface name
      Roof, RdSAP Clay tiles unoccupied,          !- Class and Construction Name
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -6.0836184891, 72.0231111437, 8.3710553784, !- Vertex 1
      -5.9401549252, 71.9562129818, 8.3710553883, !- Vertex 2
      -5.5006319357, 72.8987730881, 8.9658599874, !- Vertex 3
      -5.6440954996, 72.96567125, 8.9658599775;   !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- Crack Name
         .0000284,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- Name of Associated Heat Transfer Surface
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- Leakage Component Name
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- Name
         11.56,                                   !- External Node Height
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0;       !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         02SECONDFLOOR1:CHIMNEY_Roof_5_0_0,       !- Name
         Cp Data,                                 !- CP Array
         -.4056,                                  !- Wind direction #1 (deg)
         -.3944,                                  !- Wind direction #2 (deg)
         -.4944,                                  !- Wind direction #3 (deg)
         -.5056,                                  !- Wind direction #4 (deg)
         -.4056,                                  !- Wind direction #5 (deg)
         -.3944,                                  !- Wind direction #6 (deg)
         -.4944,                                  !- Wind direction #7 (deg)
         -.5056;                                  !- Wind direction #8 (deg)

   ! 02 Second floor 1 - Chimney Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      02SECONDFLOOR1:CHIMNEY_Linear Bridge,       !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      02SECONDFLOOR1:CHIMNEY,                     !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -6.4546,                                    !- Start X
      68.806,                                     !- Start Y
      -25.4,                                      !- Start Z
      .8038,                                      !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      02SECONDFLOOR1:CHIMNEY_Linear Bridge,       !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 1 (1),  !- Area = 45.82832m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .319029187, 71.8853259123,-1.438,             !- Vertex 1
   -1.6169850701, 67.7335299399,-1.438,           !- Vertex 2
   -1.6169850701, 67.7335299399, 7.256,           !- Vertex 3
    .319029187, 71.8853259123, 9.876;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 2 (2),  !- Area = 45.82832m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.8208616522, 65.1978203694,-1.438,           !- Vertex 1
    5.7568759092, 69.3496163418,-1.438,           !- Vertex 2
    5.7568759092, 69.3496163418, 9.876,           !- Vertex 3
    3.8208616522, 65.1978203694, 7.256;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 3 (3),  !- Area = 27.486m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    3.8208616522, 65.1978203694,-1.438,           !- Vertex 1
   -1.6169850701, 67.7335299399,-1.438,           !- Vertex 2
    .319029187, 71.8853259123,-1.438,             !- Vertex 3
    5.7568759092, 69.3496163418,-1.438;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 4 (4),  !- Area = 67.884m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.7568759092, 69.3496163418,-1.438,           !- Vertex 1
    .319029187, 71.8853259123,-1.438,             !- Vertex 2
    .319029187, 71.8853259123, 9.876,             !- Vertex 3
    5.7568759092, 69.3496163418, 9.876;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 5 (5),  !- Area = 31.66384m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.6169850701, 67.7335299399, 7.256,           !- Vertex 1
    3.8208616522, 65.1978203694, 7.256,           !- Vertex 2
    5.7568759092, 69.3496163418, 9.876,           !- Vertex 3
    .319029187, 71.8853259123, 9.876;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 1 - Surface 6 (6),  !- Area = 52.164m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.6169850701, 67.7335299399,-1.438,           !- Vertex 1
    3.8208616522, 65.1978203694,-1.438,           !- Vertex 2
    3.8208616522, 65.1978203694, 7.256,           !- Vertex 3
   -1.6169850701, 67.7335299399, 7.256;           !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 1 (7),  !- Area = 136.79757m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 1
    5.7568759051, 69.3496163406,-1.438,           !- Vertex 2
    5.7568759063, 69.3496163432, 9.876,           !- Vertex 3
   -5.2012915468, 74.4594937459, 9.876;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 2 (8),  !- Area = 55.38887m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.7568759051, 69.3496163406,-1.438,           !- Vertex 1
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 2
   -3.2652772909, 78.6112897157,-1.438,           !- Vertex 3
    7.6928901621, 73.501412313,-1.438;            !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 3 (9),  !- Area = 45.82832m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    5.7568759051, 69.3496163406,-1.438,           !- Vertex 1
    7.6928901621, 73.501412313,-1.438,            !- Vertex 2
    7.6928901662, 73.5014123142, 7.256,           !- Vertex 3
    5.7568759063, 69.3496163432, 9.876;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 4 (10),  !- Area = 45.82832m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -3.2652772909, 78.6112897157,-1.438,           !- Vertex 1
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 2
   -5.2012915468, 74.4594937459, 9.876,           !- Vertex 3
   -3.2652772868, 78.611289717, 7.256;            !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 5 (11),  !- Area = 63.80791m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6928901662, 73.5014123142, 7.256,           !- Vertex 1
   -3.2652772868, 78.611289717, 7.256,            !- Vertex 2
   -5.2012915468, 74.4594937459, 9.876,           !- Vertex 3
    5.7568759063, 69.3496163432, 9.876;           !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 2 - Surface 6 (12),  !- Area = 105.11915m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6928901621, 73.501412313,-1.438,            !- Vertex 1
   -3.2652772909, 78.6112897157,-1.438,           !- Vertex 2
   -3.2652772868, 78.611289717, 7.256,            !- Vertex 3
    7.6928901662, 73.5014123142, 7.256;           !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Building 1 _ Component block 3, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 1 (13),  !- Area = 27.90287m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.6169850742, 67.7335299386,-1.438,           !- Vertex 1
   -7.137305805, 70.3076977709,-1.438,            !- Vertex 2
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 3
    .3190291829, 71.885325911,-1.438;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 2 (14),  !- Area = 12.29164m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    .3190291829, 71.885325911,-1.438,             !- Vertex 1
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 2
   -5.2012915439, 74.4594937445, .58,             !- Vertex 3
    .319029187, 71.8853259123, .58;               !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 3 (15),  !- Area = 9.24446m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.201291548, 74.4594937433,-1.438,            !- Vertex 1
   -7.137305805, 70.3076977709,-1.438,            !- Vertex 2
   -7.1373058009, 70.3076977721, .58,             !- Vertex 3
   -5.2012915439, 74.4594937445, .58;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 4 (16),  !- Area = 9.24446m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -1.6169850742, 67.7335299386,-1.438,           !- Vertex 1
    .3190291829, 71.885325911,-1.438,             !- Vertex 2
    .319029187, 71.8853259123, .58,               !- Vertex 3
   -1.6169850701, 67.7335299399, .58;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 5 (17),  !- Area = 12.29164m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.137305805, 70.3076977709,-1.438,            !- Vertex 1
   -1.6169850742, 67.7335299386,-1.438,           !- Vertex 2
   -1.6169850701, 67.7335299399, .58,             !- Vertex 3
   -7.1373058009, 70.3076977721, .58;             !- Vertex 4

Shading:Building:Detailed, Building 1 _ Component block 3 - Surface 6 (18),  !- Area = 27.90287m2, Transmission = 0
   Transmittance schedule for Building 1 _ Component block 3,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -7.1373058009, 70.3076977721, .58,             !- Vertex 1
   -1.6169850701, 67.7335299399, .58,             !- Vertex 2
    .319029187, 71.8853259123, .58,               !- Vertex 3
   -5.2012915439, 74.4594937445, .58;             !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.04,                                          !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !-  Name of Reference Crack Conditions
   20,                                            !- Reference Temperature for Crack Data
   101320,                                        !- Reference Barometric Pressure for Crack Data
   0.005;                                         !- Reference Humidity Ratio for Crack Data 

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter


! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  21,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For:AllDays,
Until: 24:00,  12,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Living_Heat
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For:AllDays,
Until: 24:00, 1,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:LOUNGE Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:LOUNGE,                          !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:LOUNGE,                          !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:LOUNGE,                          !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:LOUNGE Thermostat, 00GROUNDFLOOR:LOUNGE,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:LOUNGE,00GROUNDFLOOR:LOUNGE Heating Setpoint Schedule,00GROUNDFLOOR:LOUNGE Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:LOUNGE, 00GROUNDFLOOR:LOUNGE Equipment, 00GROUNDFLOOR:LOUNGE Inlets, , Node 00GROUNDFLOOR:LOUNGE Zone, Node 00GROUNDFLOOR:LOUNGE Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:LOUNGE Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:LOUNGE Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:LOUNGE In,                  !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .196065,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:LOUNGE Heating Availability Sch, !- Heating Availability Schedule
   00GROUNDFLOOR:LOUNGE Cooling Availability Sch, !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:LOUNGE Inlets,
   Node 00GROUNDFLOOR:LOUNGE In;


! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30 Sep,
For: AllDays,
Until: 05:00, -50,
Until: 10:00,  12,
Until: 17:00, -50,
Until: 23:00,  12,
Until: 24:00, -50,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_Kitchen_Heat
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30 Sep,
For: AllDays,
Until: 05:00, 0,
Until: 10:00, 1,
Until: 17:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
Through: 31 Dec,
For: Weekdays Weekends Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:KITCHEN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:KITCHEN,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:KITCHEN,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:KITCHEN,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:KITCHEN Thermostat, 00GROUNDFLOOR:KITCHEN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:KITCHEN,00GROUNDFLOOR:KITCHEN Heating Setpoint Schedule,00GROUNDFLOOR:KITCHEN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:KITCHEN, 00GROUNDFLOOR:KITCHEN Equipment, 00GROUNDFLOOR:KITCHEN Inlets, , Node 00GROUNDFLOOR:KITCHEN Zone, Node 00GROUNDFLOOR:KITCHEN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:KITCHEN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:KITCHEN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:KITCHEN In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .067941,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:KITCHEN Heating Availability Sch,!- Heating Availability Schedule
   00GROUNDFLOOR:KITCHEN Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:KITCHEN Inlets,
   Node 00GROUNDFLOOR:KITCHEN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSUP,                        !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSUP,                        !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSUP,                        !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSUP Thermostat, 00GROUNDFLOOR:STAIRSUP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSUP,00GROUNDFLOOR:STAIRSUP Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSUP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSUP, 00GROUNDFLOOR:STAIRSUP Equipment, 00GROUNDFLOOR:STAIRSUP Inlets, , Node 00GROUNDFLOOR:STAIRSUP Zone, Node 00GROUNDFLOOR:STAIRSUP Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSUP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSUP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSUP In,                !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .010022,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSUP Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSUP Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSUP Inlets,
   Node 00GROUNDFLOOR:STAIRSUP In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   00GROUNDFLOOR:STAIRSDOWN,                      !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   00GROUNDFLOOR:STAIRSDOWN,                      !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 00GROUNDFLOOR:STAIRSDOWN Thermostat, 00GROUNDFLOOR:STAIRSDOWN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 00GROUNDFLOOR:STAIRSDOWN,00GROUNDFLOOR:STAIRSDOWN Heating Setpoint Schedule,00GROUNDFLOOR:STAIRSDOWN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   00GROUNDFLOOR:STAIRSDOWN, 00GROUNDFLOOR:STAIRSDOWN Equipment, 00GROUNDFLOOR:STAIRSDOWN Inlets, , Node 00GROUNDFLOOR:STAIRSDOWN Zone, Node 00GROUNDFLOOR:STAIRSDOWN Out;

ZoneHVAC:EquipmentList, 00GROUNDFLOOR:STAIRSDOWN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 00GROUNDFLOOR:STAIRSDOWN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 00GROUNDFLOOR:STAIRSDOWN In,              !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .010022,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   00GROUNDFLOOR:STAIRSDOWN Heating Availability Sch,  !- Heating Availability Schedule
   00GROUNDFLOOR:STAIRSDOWN Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   00GROUNDFLOOR:STAIRSDOWN Inlets,
   Node 00GROUNDFLOOR:STAIRSDOWN In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BEDROOM1,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BEDROOM1,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BEDROOM1,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BEDROOM1 Thermostat, 01FIRSTFLOOR:BEDROOM1,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BEDROOM1,01FIRSTFLOOR:BEDROOM1 Heating Setpoint Schedule,01FIRSTFLOOR:BEDROOM1 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BEDROOM1, 01FIRSTFLOOR:BEDROOM1 Equipment, 01FIRSTFLOOR:BEDROOM1 Inlets, , Node 01FIRSTFLOOR:BEDROOM1 Zone, Node 01FIRSTFLOOR:BEDROOM1 Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BEDROOM1 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BEDROOM1 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BEDROOM1 In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .164165,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BEDROOM1 Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BEDROOM1 Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BEDROOM1 Inlets,
   Node 01FIRSTFLOOR:BEDROOM1 In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:BATHROOM Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:BATHROOM,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:BATHROOM,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:BATHROOM,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:BATHROOM Thermostat, 01FIRSTFLOOR:BATHROOM,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:BATHROOM,01FIRSTFLOOR:BATHROOM Heating Setpoint Schedule,01FIRSTFLOOR:BATHROOM Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:BATHROOM, 01FIRSTFLOOR:BATHROOM Equipment, 01FIRSTFLOOR:BATHROOM Inlets, , Node 01FIRSTFLOOR:BATHROOM Zone, Node 01FIRSTFLOOR:BATHROOM Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:BATHROOM Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:BATHROOM Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:BATHROOM In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .062545,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:BATHROOM Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:BATHROOM Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:BATHROOM Inlets,
   Node 01FIRSTFLOOR:BATHROOM In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSDOWN Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSDOWN Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSDOWN Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSDOWN Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:STAIRSDOWN,                       !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:STAIRSDOWN,                       !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:STAIRSDOWN,                       !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:STAIRSDOWN Thermostat, 01FIRSTFLOOR:STAIRSDOWN,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSDOWN;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSDOWN,01FIRSTFLOOR:STAIRSDOWN Heating Setpoint Schedule,01FIRSTFLOOR:STAIRSDOWN Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:STAIRSDOWN, 01FIRSTFLOOR:STAIRSDOWN Equipment, 01FIRSTFLOOR:STAIRSDOWN Inlets, , Node 01FIRSTFLOOR:STAIRSDOWN Zone, Node 01FIRSTFLOOR:STAIRSDOWN Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:STAIRSDOWN Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSDOWN Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSDOWN Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:STAIRSDOWN In,               !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .018576,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:STAIRSDOWN Heating Availability Sch,  !- Heating Availability Schedule
   01FIRSTFLOOR:STAIRSDOWN Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:STAIRSDOWN Inlets,
   Node 01FIRSTFLOOR:STAIRSDOWN In;


! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Heating Setpoint Schedule,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: WinterDesignDay,
Until: 24:00,  18,
For: Weekends,
Until: 05:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 05:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
01FIRSTFLOOR:STAIRSUP Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   01FIRSTFLOOR:STAIRSUP,                         !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   01FIRSTFLOOR:STAIRSUP,                         !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   01FIRSTFLOOR:STAIRSUP,                         !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 01FIRSTFLOOR:STAIRSUP Thermostat, 01FIRSTFLOOR:STAIRSUP,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSUP;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 01FIRSTFLOOR:STAIRSUP,01FIRSTFLOOR:STAIRSUP Heating Setpoint Schedule,01FIRSTFLOOR:STAIRSUP Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   01FIRSTFLOOR:STAIRSUP, 01FIRSTFLOOR:STAIRSUP Equipment, 01FIRSTFLOOR:STAIRSUP Inlets, , Node 01FIRSTFLOOR:STAIRSUP Zone, Node 01FIRSTFLOOR:STAIRSUP Out;

ZoneHVAC:EquipmentList, 01FIRSTFLOOR:STAIRSUP Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSUP Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 01FIRSTFLOOR:STAIRSUP Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 01FIRSTFLOOR:STAIRSUP In,                 !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .018576,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   01FIRSTFLOOR:STAIRSUP Heating Availability Sch,!- Heating Availability Schedule
   01FIRSTFLOOR:STAIRSUP Cooling Availability Sch,!- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   01FIRSTFLOOR:STAIRSUP Inlets,
   Node 01FIRSTFLOOR:STAIRSUP In;


! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR1:BEDROOM2 Heating Setpoint Schedule,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: Holidays,
Until: 09:00,  12,
Until: 20:00, -50,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: WinterDesignDay,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




! Modified schedule: TM59_DomBed_Heat
Schedule:Compact,
02SECONDFLOOR1:BEDROOM2 Heating Availability Sch,
Temperature,
Through: 30 Apr,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 30  Sep,
For: Weekdays Weekends SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0,
Through: 31  Dec,
For: Weekdays Weekends Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR1:BEDROOM2 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




! Modified schedule: Off 24/7
Schedule:Compact,
02SECONDFLOOR1:BEDROOM2 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
   02SECONDFLOOR1:BEDROOM2,                       !- Zone or ZoneList Name
   SupplyAirTemperature,                          !- Zone Cooling Design Supply Air Temperature Input Method
   12,                                            !- Zone Cooling Design Supply Air Temperature (C)
   0,                                             !- Zone Cooling Design Supply Air Temperature Difference
   SupplyAirTemperature,                          !- Zone Heating Design Supply Air Temperature Input Method
   35,                                            !- Zone Heating Design Supply Air Temperature (C)
   0,                                             !- Zone Heating Design Supply Air Temperature Difference
   0.0077,                                        !- Zone Cooling Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   0.0156,                                        !- Zone Heating Design Supply Air Humidity Ratio (kgWater/kgDryAir)
   ,                                              !- Design Specification Outdoor Air Object Name
   1.25,                                          !- Zone Heating Sizing Factor
   1.15,                                          !- Zone Cooling Sizing Factor
   DesignDay,                                     !- Cooling Design Air Flow Method
   ,                                              !- Cooling Design Air Flow Rate (m3/s)
   ,                                              !- Cooling Minimum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Cooling Minimum Air Flow (m3/s)
   0,                                             !- Cooling Minimum Air Flow Fraction
   DesignDay,                                     !- Heating Design Air Flow Method
   ,                                              !- Heating Design Air Flow Rate (m3/s)
   ,                                              !- Heating Maximum Air Flow per Zone Floor Area (m3/s-m2)
   ,                                              !- Heating Maximum Air Flow (m3/s)
   ,                                              !- Heating Maximum Air Flow Fraction
   02SECONDFLOOR1:BEDROOM2,                       !- Design Specification Zone Air Distribution Object Name
   No,                                            !- Account for Dedicated Outdoor Air System
   NeutralSupplyAir,                              !- Dedicated Outdoor Air System Control Strategy
   ,                                              !- Dedicated Outdoor Air Low Temperature Setpoint for Design
   ,                                              !- Dedicated Outdoor Air High Temperature Setpoint for Design
   Sensible Load Only No Latent Load,             !- Zone Load Sizing Method
   HumidityRatioDifference,                       !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Dehumidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Cooling Design Supply Air Humidity Ratio Difference
   HumidityRatioDifference,                       !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
   ,                                              !- Zone Humidification Design Supply Air Humidity Ratio
   ,                                              !- Zone Heating Design Supply Air Humidity Ratio Difference
   ,                                              !- Zone Humidistat Dehumidification Set Point Schedule Name
   ;                                              !-  Zone Humidistat Humidification Set Point Schedule Name

DesignSpecification:ZoneAirDistribution,
   02SECONDFLOOR1:BEDROOM2,                       !- Name
   1,                                             !- Zone Air Distribution Effectiveness in Cooling Mode (dimensionless)
   1;                                             !- Zone Air Distribution Effectiveness in Heating Mode (dimensionless)

ZoneControl:Thermostat, 02SECONDFLOOR1:BEDROOM2 Thermostat, 02SECONDFLOOR1:BEDROOM2,  !- ZoneControl:Thermostat Name
   Zone Control Type Sched,
   ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR1:BEDROOM2;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 02SECONDFLOOR1:BEDROOM2,02SECONDFLOOR1:BEDROOM2 Heating Setpoint Schedule,02SECONDFLOOR1:BEDROOM2 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
   02SECONDFLOOR1:BEDROOM2, 02SECONDFLOOR1:BEDROOM2 Equipment, 02SECONDFLOOR1:BEDROOM2 Inlets, , Node 02SECONDFLOOR1:BEDROOM2 Zone, Node 02SECONDFLOOR1:BEDROOM2 Out;

ZoneHVAC:EquipmentList, 02SECONDFLOOR1:BEDROOM2 Equipment,
   SequentialLoad, ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR1:BEDROOM2 Ideal Loads Air, 1, 1, On 24/7, On 24/7;

ZoneHVAC:IdealLoadsAirSystem, 02SECONDFLOOR1:BEDROOM2 Ideal Loads Air,   !- Ideal Loads Air Name
   ,                                              !- Availability Schedule Name
   Node 02SECONDFLOOR1:BEDROOM2 In,               !- Zone Supply Air Node Name
   ,                                              !- Zone Exhaust Air Node Name
   ,                                              !- System Inlet Air Node Name
   35,                                            !- Maximum Heating Supply Air Temperature {C}
   12,                                            !- Minimum Cooling Supply Air Temperature {C}
   0.0156,                                        !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
   0.0077,                                        !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
   LimitCapacity,                                 !- Heating Limit
   Autosize,                                      !- Maximum Heating Air Flow Rate {m3/s}
   Autosize,                                      !- Maximum Sensible Heating Capacity
   ,                                              !- Cooling Limit
   .169511,                                       !- Maximum Cooling Air Flow Rate {m3/s}
   ,                                              !- Maximum Total Cooling Capacity
   02SECONDFLOOR1:BEDROOM2 Heating Availability Sch,  !- Heating Availability Schedule
   02SECONDFLOOR1:BEDROOM2 Cooling Availability Sch,  !- Cooling availability schedule
   None,                                          !- Dehumidification Control Type
   ,                                              !- Cooling Sensible Heat Ratio
   None,                                          !- Humidification Control Type
   ,                                              !- Design Specification Outdoor Air Object Name
   ,                                              !- Outdoor Air Inlet Node Name
   ,                                              !- Demand Controlled Ventilation Type
   DifferentialDryBulb,                           !- Outdoor Air Economizer Type
   None,                                          !- Heat Recovery Type
   ,                                              !- Sensible Heat Recovery Effectiveness
   ;                                              !- Latent Heat Recovery Effectiveness


NodeList,
   02SECONDFLOOR1:BEDROOM2 Inlets,
   Node 02SECONDFLOOR1:BEDROOM2 In;

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   6;                                             !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

!- Ventilation scenario S3: Night-purge-enabled
!- Windows open overnight (22:00-07:00) for cooling purge; closed daytime
!- Analogous to Harehills NightPurge variant in intent
Schedule:Compact, S3_NightPurgeVent, Frac,
    Through: 12/31, For: AllDays,
    Until: 07:00, 1.0,
    Until: 20:00, 0.0,
    Until: 24:00, 1.0;

Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort CEN 15251 Adaptive Model Temperature, runperiod, On;
EnergyManagementSystem:Sensor,
   Running_Average_Outdoor_Air_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature;

EnergyManagementSystem:Sensor,
   Adaptive_Model_Temperature_TM59,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Temperature;

Output:Variable,
   People 00GROUNDFLOOR:LOUNGE,
   Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,
   runperiod,
   On;

EnergyManagementSystem:OutputVariable,
   TMax CIBSE_TM59,                                      ! Name
   TMax_TM59,                                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   [C];
EnergyManagementSystem:ProgramCallingManager,
   CIBSE_TM59_Reports ,                                  ! Name
   EndOfZoneTimestepBeforeZoneReporting ,                ! EnergyPlus Model Calling Point
   CIBSE_TM59_Reports;
                                  ! Program Name 1

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:LOUNGE,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Peple_Occ,
   People 00GROUNDFLOOR:LOUNGE,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             ! Name
   z00GROUNDFLOOR_LOUNGE_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_LOUNGE_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule,
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   TM59_Living_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:LOUNGE,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Living_Occ z00GROUNDFLOOR_LOUNGE TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_LOUNGE Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59,
   00GROUNDFLOOR:KITCHEN,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Peple_Occ,
   People 00GROUNDFLOOR:KITCHEN,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             ! Name
   z00GROUNDFLOOR_KITCHEN_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN DeltaT CIBSE TM59,             ! Name
   z00GROUNDFLOOR_KITCHEN_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,  ! Name
   z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule,
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   TM59_Kitchen_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 00GROUNDFLOOR:KITCHEN,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_Kitchen_Occ z00GROUNDFLOOR_KITCHEN TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z00GROUNDFLOOR_KITCHEN Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59,
   01FIRSTFLOOR:BEDROOM1,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Peple_Occ,
   People 01FIRSTFLOOR:BEDROOM1,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 DeltaT CIBSE TM59,             ! Name
   z01FIRSTFLOOR_BEDROOM1_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,  ! Name
   z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule,
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   TM59_DoubleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_DoubleBed_Occ z01FIRSTFLOOR_BEDROOM1 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z01FIRSTFLOOR_BEDROOM1 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Mean_Air_Temp_TM59,
   02SECONDFLOOR1:BEDROOM2,  
   Zone Mean Air Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Mean_Rad_Temp_TM59,
   02SECONDFLOOR1:BEDROOM2,  
   Zone Mean Radiant Temperature;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Air_Velocity_TM59,
   Default Air Velocity for Comfort Calculations,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Peple_Occ,
   People 02SECONDFLOOR1:BEDROOM2,
   People Occupant Count;

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion A 02SECONDFLOOR1:BEDROOM2,             ! Name
   z02SECONDFLOOR1_BEDROOM2_CA,                            ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,
   CIBSE_TM59_Reports,
   %;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR1_BEDROOM2 DeltaT CIBSE TM59,             ! Name
   z02SECONDFLOOR1_BEDROOM2_DeltaT,                        ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

EnergyManagementSystem:OutputVariable,
   z02SECONDFLOOR1_BEDROOM2 Operative Temperature CIBSE TM59,  ! Name
   z02SECONDFLOOR1_BEDROOM2_Op_Temp_TM59,                  ! EMS Variable Name
   Averaged,                                             ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   C;

! Base schedule to define occupany schedule AND TM59 periods - value used for output variables and modified in code below
Schedule:Compact,
   TM59_SingleBed_Occ z02SECONDFLOOR1_BEDROOM2 TM59,
   Any Number,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

EnergyManagementSystem:Actuator,
   z02SECONDFLOOR1_BEDROOM2_TM59_OccSchedule,
   TM59_SingleBed_Occ z02SECONDFLOOR1_BEDROOM2 TM59,
   Schedule:Compact,
   Schedule Value;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_OccSchedule_TM59,
   TM59_SingleBed_Occ,
   Schedule Value;

Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion A 02SECONDFLOOR1:BEDROOM2,             !- Variable Name
   runperiod,                                            !- Reporting Frequency
   TM59_SingleBed_Occ z02SECONDFLOOR1_BEDROOM2 TM59;!- schedule

Output:Variable,
   *,                                                    !- Key Value
   z02SECONDFLOOR1_BEDROOM2 Operative Temperature CIBSE TM59,!- Variable Name
   runperiod;                                            !- Reporting Frequency
!- schedule

!Report outputs for Ctiterion B (only for Bedrooms)

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             ! Name
   z01FIRSTFLOOR_BEDROOM1_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 01FIRSTFLOOR:BEDROOM1,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

EnergyManagementSystem:OutputVariable,
   CIBSE TM59 Criterion B 02SECONDFLOOR1:BEDROOM2,             ! Name
   z02SECONDFLOOR1_BEDROOM2_CB,                            ! EMS Variable Name
   Summed,                                               ! Type of Data in Variable
   ZoneTimeStep,                                         ! Update Frequency
   CIBSE_TM59_Reports,
   h;
Output:Variable,
   *,                                                    !- Key Value
   CIBSE TM59 Criterion B 02SECONDFLOOR1:BEDROOM2,             !- Variable Name
   runperiod;                                            !- Reporting Frequency
                                                     !- schedule

!Report TM59 for mechanically ventilated building

Schedule:Compact,
   TM59 Day Time Schedule,
   Fraction,
   Through: 12/31,
   For: AllDays,
   Until: 07:00, 0,
   Until: 22:00, 1,
   Until: 24:00, 0;
   
EnergyManagementSystem:Sensor,
   TM59_Day_Time_Schedule,
   TM59 Day Time Schedule,
   Schedule Value;
EnergyManagementSystem:Program,
   CIBSE_TM59_Reports ,

SET TMax_TM59 = 0.33 * Running_Average_Outdoor_Air_Temperature_TM59 + 21.8,

! Set up the zone TM59 OccSchedule which has value 1 when zone is occupied, it's TM59 summertime and the adaptive model temperature is in range

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_LOUNGE_TM59_OccSchedule = z00GROUNDFLOOR_LOUNGE_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_LOUNGE_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_LOUNGE_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_LOUNGE_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_LOUNGE_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_LOUNGE_DeltaT < 0 ,
      SET z00GROUNDFLOOR_LOUNGE_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_LOUNGE_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_LOUNGE_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_LOUNGE_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = 0,
   Else,
      Set z00GROUNDFLOOR_KITCHEN_TM59_OccSchedule = z00GROUNDFLOOR_KITCHEN_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z00GROUNDFLOOR_KITCHEN_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 = gamma * z00GROUNDFLOOR_KITCHEN_Mean_Rad_Temp_TM59 + (1 - gamma) * z00GROUNDFLOOR_KITCHEN_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 - TMax_TM59),
   SET z00GROUNDFLOOR_KITCHEN_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z00GROUNDFLOOR_KITCHEN_DeltaT < 0 ,
      SET z00GROUNDFLOOR_KITCHEN_DeltaT = 0,
   ENDIF,

   IF z00GROUNDFLOOR_KITCHEN_DeltaT > 0,
      ! uncomfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z00GROUNDFLOOR_KITCHEN_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z00GROUNDFLOOR_KITCHEN_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = 0,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_TM59_OccSchedule = z01FIRSTFLOOR_BEDROOM1_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z01FIRSTFLOOR_BEDROOM1_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 = gamma * z01FIRSTFLOOR_BEDROOM1_Mean_Rad_Temp_TM59 + (1 - gamma) * z01FIRSTFLOOR_BEDROOM1_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 - TMax_TM59),
   SET z01FIRSTFLOOR_BEDROOM1_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z01FIRSTFLOOR_BEDROOM1_DeltaT < 0 ,
      SET z01FIRSTFLOOR_BEDROOM1_DeltaT = 0,
   ENDIF,

   IF z01FIRSTFLOOR_BEDROOM1_DeltaT > 0,
      ! uncomfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z01FIRSTFLOOR_BEDROOM1_C_MECH_VENT = 0,
   ENDIF,

   If Adaptive_Model_Temperature_TM59 == -1,
      Set z02SECONDFLOOR1_BEDROOM2_TM59_OccSchedule = 0,
   Elseif Month <= 4 || Month >= 10,
      Set z02SECONDFLOOR1_BEDROOM2_TM59_OccSchedule = 0,
   Else,
      Set z02SECONDFLOOR1_BEDROOM2_TM59_OccSchedule = z02SECONDFLOOR1_BEDROOM2_OccSchedule_TM59,
   Endif,
   
   ! Consider air velocity in operative temperature calculation (using E+ Enegineering formula 19.199)
   IF z02SECONDFLOOR1_BEDROOM2_Air_Velocity_TM59 < 0.2,
      SET gamma = 0.5,
   ELSEIF z02SECONDFLOOR1_BEDROOM2_Air_Velocity_TM59 < 0.6,
      SET gamma = 0.4,
   ELSE,
      SET gamma = 0.3,
   ENDIF,

   SET z02SECONDFLOOR1_BEDROOM2_Op_Temp_TM59 = gamma * z02SECONDFLOOR1_BEDROOM2_Mean_Rad_Temp_TM59 + (1 - gamma) * z02SECONDFLOOR1_BEDROOM2_Mean_Air_Temp_TM59,

   ! Calculate CIBSE_TM59 Delta T for this timestep
   SET Tmp = @Round(z02SECONDFLOOR1_BEDROOM2_Op_Temp_TM59 - TMax_TM59),
   SET z02SECONDFLOOR1_BEDROOM2_DeltaT = Tmp,
   ! ensure the Delta >= 0
   IF z02SECONDFLOOR1_BEDROOM2_DeltaT < 0 ,
      SET z02SECONDFLOOR1_BEDROOM2_DeltaT = 0,
   ENDIF,

   IF z02SECONDFLOOR1_BEDROOM2_DeltaT > 0,
      ! uncomfortable
      SET z02SECONDFLOOR1_BEDROOM2_CA = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR1_BEDROOM2_CA = 0,
   ENDIF,

  ! Calculate CIBSE TM_59 criteria for predominantly mechanically ventilated buildings
   IF z02SECONDFLOOR1_BEDROOM2_Op_Temp_TM59 > 26,
      ! uncomfortable
       SET z02SECONDFLOOR1_BEDROOM2_C_MECH_VENT = 100,
   ELSE,
      ! comfortable
      SET z02SECONDFLOOR1_BEDROOM2_C_MECH_VENT = 0,
   ENDIF,

   ! Calculate CIBSE_TM59 criterion B which has value equal to timestep when zone is occupied and sleeping time

   If TM59_Day_Time_Schedule > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   Elseif z01FIRSTFLOOR_BEDROOM1_Op_Temp_TM59 > 26 && z01FIRSTFLOOR_BEDROOM1_Peple_Occ > 0,
      Set z01FIRSTFLOOR_BEDROOM1_CB = Zonetimestep,
   Else,
      Set z01FIRSTFLOOR_BEDROOM1_CB = 0,
   EndIf,

   If TM59_Day_Time_Schedule > 0,
      Set z02SECONDFLOOR1_BEDROOM2_CB = 0,
   Elseif z02SECONDFLOOR1_BEDROOM2_Op_Temp_TM59 > 26 && z02SECONDFLOOR1_BEDROOM2_Peple_Occ > 0,
      Set z02SECONDFLOOR1_BEDROOM2_CB = Zonetimestep,
   Else,
      Set z02SECONDFLOOR1_BEDROOM2_CB = 0,
   EndIf;


!This ensures that external windows stay open even when Tout > Tin && space is occupied

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win,
   00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win,
   00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win_Can_Open,
   TM59_Living_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win,
   00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Can_Open,
   TM59_Kitchen_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win,
   00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win_Can_Open,
   TM59_DoubleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win,
   01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win,
   01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win_Can_Open,
   Dwell_DomCirculation_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win,
   01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win,
   02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win_Can_Open,
   TM59_SingleBed_Occ,
   Schedule Value;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win,
   02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_10_0_0_1_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_10_0_0_2_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:LOUNGE,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:LOUNGE_Wall_10_0_0_3_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   00GROUNDFLOOR:KITCHEN,
   Zone Mean Air Temperature;

Output:Variable,00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_0_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BEDROOM1,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BEDROOM1_Wall_10_0_0_1_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z01FIRSTFLOOR_BATHROOM_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature,
   01FIRSTFLOOR:BATHROOM,
   Zone Mean Air Temperature;

Output:Variable,01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR1:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_0_0_2_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win_Zone_Mean_Air_Temperature,
   02SECONDFLOOR1:BEDROOM2,
   Zone Mean Air Temperature;

Output:Variable,02SECONDFLOOR1:BEDROOM2_Wall_8_1_0_1_0_1_Win,AFN Surface Venting Window or Door Opening Factor,hourly;

EnergyManagementSystem:Sensor,
   Out_DryAir_Temp,
   Environment,
   Site Outdoor Air Drybulb Temperature;

EnergyManagementSystem:ProgramCallingManager,
  OpenWindows,
   InsideHVACSystemIterationLoop,
    OpenWindows;

EnergyManagementSystem:GlobalVariable,
  ZoneName;

EnergyManagementSystem:Program,
    OpenWindows,
   
IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_1_0_2_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_2_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_LOUNGE_Wall_10_0_0_3_0_0_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_1_0_1_Win = null,
ENDIF,

IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Can_Open,
   IF z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z00GROUNDFLOOR_KITCHEN_Wall_6_0_0_2_0_0_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_0_0_1_Win = null,
ENDIF,

IF z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win_Can_Open,
   IF z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win_Zone_Mean_Air_Temperature > 22,
      IF  z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z01FIRSTFLOOR_BEDROOM1_Wall_10_0_0_1_0_0_Win = null,
ENDIF,

IF z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win_Can_Open,
   IF z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_0_0_2_Win = null,
ENDIF,

IF z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win_Can_Open,
   IF z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win_Zone_Mean_Air_Temperature > 22,
      IF  z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win_Zone_Mean_Air_Temperature < Out_DryAir_Temp,
         SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win = 1,
      ELSE,      
         SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win = null,
      ENDIF,
   ELSE,
     SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win = null,
   ENDIF,
ELSE,
   SET Venting_Opening_Factor_z02SECONDFLOOR1_BEDROOM2_Wall_8_1_0_1_0_1_Win = null,
ENDIF;



Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;
