!- FIXED FOR TM59 PART O (fix_idf_for_tm59.py, 2026-07-05)
!- Source: 27BG.Psi-calculated_overheating mid-terrace back to back.idf
!- Staged as: 27BG_back_to_back_mid.idf
!- Fixes: TimeStep 2 -> 6/hour; stripped 1 embedded weather-file comment line(s); RunPeriod year 2002 -> 2020 (2 replacements)
!- Verified: cooling-disabled=True (IdealLoads zones=9, cooling SP parked at 100C / avail Off); EMS OpenWindows program present (mentions=3, 22C trigger=yes)
!- Weather file is supplied at run time via EnergyPlus -w (see run_simulations.py)
!- No changes to geometry, constructions, schedules, EMS logic, or gains.

! File generated by DesignBuilder - 2025.1.0.092 05/07/2026 - 20:11:48
! Source file: \\Mac\Home\Library\CloudStorage\OneDrive-LeedsBeckettUniversity\Work\CADANCE-UCL\Safer_Heat_Harehills\2- Models\Raw models\models\27BG.Psi-calculated_overheating.dsb

! The 1-Full 'IDF Formatting' Program option was used when generating this IDF. This provides the most readable IDF by including user-defined names for IDF objects where possible and includes IDF comments for each field.

! Geometry convention template : External measurements, internal zone geometry
! Zone geometry and surface areas : 1-Inner
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 23.1.0.002;                              !- Version Identifier

RunPeriod,                                        !- Annual simulation
   27BG (01-01:31-12),                            !- Location
   1,1, 2020,                                     !- Start Month , Day
   12,31, 2020,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period



Site:Location,27BG (01-01:31-12)  (01-01:31-12),  !- Location Name
   53.8,                                          !- Latitude
   -1.55,                                         !- Longitude
   0,                                             !- Time Zone
   47;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   10,                                            !- Jan ground temperature
   10.7,                                          !- Feb ground temperature
   11.8,                                          !- Mar ground temperature
   13.5,                                          !- Apr ground temperature
   16.1,                                          !- May ground temperature
   18.2,                                          !- Jun ground temperature
   20.6,                                          !- Jul ground temperature
   19.5,                                          !- Aug ground temperature
   17.4,                                          !- Sep ground temperature
   14,                                            !- Oct ground temperature
   11.4,                                          !- Nov ground temperature
   10.4;                                          !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   13,13,13,13,13,13,13,13,13,13,13,13;

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in 27BG (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   28.2,                                          !- Maximum Dry-Bulb Temperature {C}
   11.4,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18,                                            !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 27BG (01-01:31-12) Aug,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   29.8,                                          !- Maximum Dry-Bulb Temperature {C}
   11.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   18.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in 27BG (01-01:31-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   24.8,                                          !- Maximum Dry-Bulb Temperature {C}
   9.6,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.9,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in 27BG (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.3,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.3,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100761.7,                                      !- Barometric Pressure {N/M**2}
   17.1,                                          !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 6;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 8:00 to 18:00
Schedule:Day:List, 1 , Any number, No, 
60,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2

Schedule:Week:Daily, 8:00 - 18:00 Mon - Sat_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   1,                                             !- Monday
   1,                                             !- Tuesday
   1,                                             !- Wednesday
   1,                                             !- Thursday
   1,                                             !- Friday
   1,                                             !- Saturday
   11,                                            !- Holiday
   1,                                             !- SummerDesignDay
   11,                                            !- WinterDesignDay
   1,                                             !- CustomDay1
   1;                                             !- CustomDay2


! Schedule: Dwell_DomCirculation_Occ
Schedule:Compact,
Dwell_DomCirculation_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: Holidays,
Until: 07:00, 0,
Until: 23:00, 1,
Until: 24:00, 0.3,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCommonAreas_Occ
Schedule:Compact,
Dwell_DomCommonAreas_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.5,
Until: 09:00, 1,
Until: 10:00, 0.5,
Until: 17:00, 0,
Until: 18:00, 0.25,
Until: 19:00, 0.5,
Until: 20:00, 0.75,
Until: 22:00, 1,
Until: 23:00, 0.75,
Until: 24:00, 0.25,
For: Weekends,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 21:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_Default_Light
Schedule:Compact,
TM59_Default_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay Weekends,
Until: 18:00, 0,
Until: 23:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: TM59_SingleBed_Occ
SCHEDULE:COMPACT,
TM59_SingleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_DoubleBed_Occ
SCHEDULE:COMPACT,
TM59_DoubleBed_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 08:00, 0.7,
Until: 09:00, 1,
Until: 22:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.7;


! Schedule: TM59_SingleBed_Equip
Schedule:Compact,
TM59_SingleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Kitchen_Equip
Schedule:Compact,
TM59_Kitchen_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 18:00, 0.17,
Until: 20:00, 1,
Until: 24:00, 0.17;


! Schedule: TM59_Kitchen_Occ
SCHEDULE:COMPACT,
TM59_Kitchen_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.25,
Until: 24:00, 0;


! Schedule: TM59_Living_Occ
SCHEDULE:COMPACT,
TM59_Living_Occ,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0,
For: AllOtherDays,
Until: 09:00, 0,
Until: 22:00, 0.75,
Until: 24:00, 0;


! Schedule: TM59_DoubleBed_Equip
Schedule:Compact,
TM59_DoubleBed_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 08:00, 0.13,
Until: 23:00, 1,
Until: 24:00, 0.13;


! Schedule: TM59_Living_Equip
Schedule:Compact,
TM59_Living_Equip,
Fraction,
Through: 31 Dec,
For: WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 09:00, 0.23,
Until: 18:00, 0.4,
Until: 22:00,1,
Until: 24:00, 0.4;


! Schedule: TM59_IntOpen
SCHEDULE:COMPACT,
TM59_IntOpen,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 07:00, 0,
Until: 22:00, 1,
Until: 24:00, 0;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: 8:00 - 18:00 Mon - Sat
Schedule:Year, 8:00 - 18:00 Mon - Sat, Any number,!- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   8:00 - 18:00 Mon - Sat_Jan, 1, 1, 1, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Feb, 2, 1, 2, 28,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Mar, 3, 1, 3, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Apr, 4, 1, 4, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_May, 5, 1, 5, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jun, 6, 1, 6, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Jul, 7, 1, 7, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Aug, 8, 1, 8, 31,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Sep, 9, 1, 9, 30,       !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Oct, 10, 1, 10, 31,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Nov, 11, 1, 11, 30,     !- Schedule:Week:Daily - From date to date
   8:00 - 18:00 Mon - Sat_Dec, 12, 1, 12, 31;     !- Schedule:Week:Daily - From date to date

Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  22,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  22;  

Schedule:Compact, 20002,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  0,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  0;  

Schedule:Compact, 20003,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;  


! Standard insulation- thickness 0.097
Material, Standard insulation_.097,
   Rough,                                         !- Roughness
   .097,                                          !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.02
Material, Timber Flooring_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Synthetic Carpet- thickness 0.01
Material, Synthetic Carpet_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.06,                                          !- Conductivity {w/m-K}
   160,                                           !- Density {kg/m3}
   2500,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.025
Material, Timber Flooring_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.0125
Material, Gypsum Plasterboard_.0125,
   Rough,                                         !- Roughness
   .0125,                                         !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.013
Material, Gypsum Plasterboard_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.042
Material, Painted Oak_.042,
   Rough,                                         !- Roughness
   .042,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- thickness 0.1025
Material, Brickwork Outer_.1025,
   Rough,                                         !- Roughness
   .1025,                                         !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement mortar- thickness 0.01
Material, Cement/plaster/mortar - cement mortar_.01,
   Rough,                                         !- Roughness
   .01,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1650,                                          !- Density {kg/m3}
   920,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.0778
Material, Brickwork Inner_.0778,
   Rough,                                         !- Roughness
   .0778,                                         !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - gypsum plaster- thickness 0.015
Material, Cement/plaster/mortar - gypsum plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.51,                                          !- Conductivity {w/m-K}
   1120,                                          !- Density {kg/m3}
   960,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Polyvinylchloride(PVC)- thickness 0.006
Material, Polyvinylchloride(PVC)_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   1380,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- thickness 0.0031
Material, EPS Expanded Polystyrene (Standard)_.0031,
   Rough,                                         !- Roughness
   .0031,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1400,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- thickness 0.013
Material, Gypsum Plastering_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Inner- thickness 0.115
Material, Brickwork Inner_.115,
   Rough,                                         !- Roughness
   .115,                                          !- Thickness {m}
   0.62,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.1539
Material, Standard insulation_.1539,
   Rough,                                         !- Roughness
   .1539,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.012
Material, Gypsum Plasterboard_.012,
   Rough,                                         !- Roughness
   .012,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! MW Glass Wool (standard board)- thickness 0.0109
Material, MW Glass Wool (standard board)_.0109,
   Rough,                                         !- Roughness
   .0109,                                         !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   20,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Clay Tile (roofing)- thickness 0.025
Material, Clay Tile (roofing)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   1,                                             !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Roofing Felt- thickness 0.005
Material, Roofing Felt_.005,
   Rough,                                         !- Roughness
   .005,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   960,                                           !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.8,                                           !- Solar Absorptance
   0.8;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0014
Material, Standard insulation_.0014,
   Rough,                                         !- Roughness
   .0014,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Oriented strand board (OSB)- thickness 0.025
Material, Oriented strand board (OSB)_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.13,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1700,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! MW Glass Wool (standard board)- thickness 0.0042
Material, MW Glass Wool (standard board)_.0042,
   Rough,                                         !- Roughness
   .0042,                                         !- Thickness {m}
   0.036,                                         !- Conductivity {w/m-K}
   20,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0072
Material, Standard insulation_.0072,
   Rough,                                         !- Roughness
   .0072,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Standard insulation- thickness 0.0723
Material, Standard insulation_.0723,
   Rough,                                         !- Roughness
   .0723,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Link body- thickness 0.1
Material, Link body_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   0.10,                                          !- Conductivity {w/m-K}
   12,                                            !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance


! LSI Suspended timber floor - living
Construction, LSI Suspended timber floor - living,
   Standard insulation_.097,                      !- .097m
   Timber Flooring_.02;                           !- .02m

! <Previous reversed>
Construction, LSI Suspended timber floor - living_Rev,
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.097;                      !- .097m

! Special material to represent an R-value for the next construction
Material:NoMass, 3_RVAL_3,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Intermediate timber floor_Reversed
Construction, Intermediate timber floor_Reversed,
   Synthetic Carpet_.01,                          !- .01m
   Timber Flooring_.025,                          !- .025m
   3_RVAL_3,                                      !- R-value
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 4_RVAL_2,                        !- Material name - Air gap >=25mm
   Rough,                                         !- Roughness
   .18,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Intermediate timber floor_Reversed_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   4_RVAL_2,                                      !- R-value
   Timber Flooring_.025,                          !- .025m
   Synthetic Carpet_.01;                          !- .01m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 13mm plasterboard on 50*100mm studs at 400 centres
Construction, 13mm plasterboard on 50*100mm studs at 400 centres,
   Gypsum Plasterboard_.013,                      !- .013m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,
   Gypsum Plasterboard_.013,                      !- .013m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.013;                      !- .013m

! Solid hardwood door (normally hung)
Construction, Solid hardwood door (normally hung),
   Painted Oak_.042;                              !- .042m

! <Previous reversed>
Construction, Solid hardwood door (normally hung)_Rev,
   Painted Oak_.042;                              !- .042m

! LSI Solid brick wall
Construction, LSI Solid brick wall,
   Brickwork Outer_.1025,                         !- .1025m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Inner_.0778,                         !- .0778m
   Cement/plaster/mortar - gypsum plaster_.015;   !- .015m

! <Previous reversed>
Construction, LSI Solid brick wall_Rev,
   Cement/plaster/mortar - gypsum plaster_.015,   !- .015m
   Brickwork Inner_.0778,                         !- .0778m
   Cement/plaster/mortar - cement mortar_.01,     !- .01m
   Brickwork Outer_.1025;                         !- .1025m

! RdSAP UPVC door
Construction, RdSAP UPVC door,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0031,     !- .0031m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! <Previous reversed>
Construction, RdSAP UPVC door_Rev,
   Polyvinylchloride(PVC)_.006,                   !- .006m
   EPS Expanded Polystyrene (Standard)_.0031,     !- .0031m
   Polyvinylchloride(PVC)_.006;                   !- .006m

! 115mm single leaf brick (plastered both sides)
Construction, 115mm single leaf brick (plastered both sides),
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! <Previous reversed>
Construction, 115mm single leaf brick (plastered both sides)_Rev,
   Gypsum Plastering_.013,                        !- .013m
   Brickwork Inner_.115,                          !- .115m
   Gypsum Plastering_.013;                        !- .013m

! LSI Suspended timber floor - kitchen
Construction, LSI Suspended timber floor - kitchen,
   Standard insulation_.097,                      !- .097m
   Timber Flooring_.02;                           !- .02m

! <Previous reversed>
Construction, LSI Suspended timber floor - kitchen_Rev,
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.097;                      !- .097m

! LSI Suspended timber floor - living_Reversed
Construction, LSI Suspended timber floor - living_Reversed,
   Timber Flooring_.02,                           !- .02m
   Standard insulation_.097;                      !- .097m

! <Previous reversed>
Construction, LSI Suspended timber floor - living_Reversed_Rev,
   Standard insulation_.097,                      !- .097m
   Timber Flooring_.02;                           !- .02m

! LSI Eaves loft space ceiling
Construction, LSI Eaves loft space ceiling,
   Standard insulation_.1539,                     !- .1539m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI Eaves loft space ceiling_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.1539;                     !- .1539m

! LSI knee wall in loft
Construction, LSI knee wall in loft,
   Gypsum Plasterboard_.012,                      !- .012m
   MW Glass Wool (standard board)_.0109,          !- .0109m
   Gypsum Plasterboard_.012;                      !- .012m

! <Previous reversed>
Construction, LSI knee wall in loft_Rev,
   Gypsum Plasterboard_.012,                      !- .012m
   MW Glass Wool (standard board)_.0109,          !- .0109m
   Gypsum Plasterboard_.012;                      !- .012m

! Special material to represent an R-value for the next construction
Material:NoMass, 23_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Clay tiles unoccupied
Construction, LSI Clay tiles unoccupied,
   Clay Tile (roofing)_.025,                      !- .025m
   23_RVAL_2,                                     !- R-value
   Roofing Felt_.005;                             !- .005m

! Special material to represent an R-value for the next construction
Material:NoMass, 24_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Clay tiles unoccupied_Rev,
   Roofing Felt_.005,                             !- .005m
   24_RVAL_2,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 25_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI dormer flat roof
Construction, LSI dormer flat roof,
   Clay Tile (roofing)_.025,                      !- .025m
   25_RVAL_2,                                     !- R-value
   Roofing Felt_.005,                             !- .005m
   Standard insulation_.0014,                     !- .0014m
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 26_RVAL_4,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI dormer flat roof_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0014,                     !- .0014m
   Roofing Felt_.005,                             !- .005m
   26_RVAL_4,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! LSI Dormer cheeks
Construction, LSI Dormer cheeks,
   Oriented strand board (OSB)_.025,              !- .025m
   MW Glass Wool (standard board)_.0042,          !- .0042m
   Oriented strand board (OSB)_.025;              !- .025m

! <Previous reversed>
Construction, LSI Dormer cheeks_Rev,
   Oriented strand board (OSB)_.025,              !- .025m
   MW Glass Wool (standard board)_.0042,          !- .0042m
   Oriented strand board (OSB)_.025;              !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 29_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! LSI Clay tiles occupied
Construction, LSI Clay tiles occupied,
   Clay Tile (roofing)_.025,                      !- .025m
   29_RVAL_2,                                     !- R-value
   Roofing Felt_.005,                             !- .005m
   Standard insulation_.0072,                     !- .0072m
   Gypsum Plasterboard_.0125;                     !- .0125m

! Special material to represent an R-value for the next construction
Material:NoMass, 30_RVAL_4,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, LSI Clay tiles occupied_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0072,                     !- .0072m
   Roofing Felt_.005,                             !- .005m
   30_RVAL_4,                                     !- R-value
   Clay Tile (roofing)_.025;                      !- .025m

! LSI Apex loft space ceiling
Construction, LSI Apex loft space ceiling,
   Standard insulation_.0723,                     !- .0723m
   Gypsum Plasterboard_.0125;                     !- .0125m

! <Previous reversed>
Construction, LSI Apex loft space ceiling_Rev,
   Gypsum Plasterboard_.0125,                     !- .0125m
   Standard insulation_.0723;                     !- .0723m

! Link body
Construction, Link body,
   Link body_.1;                                  !- .1m

! <Previous reversed>
Construction, Link body_Rev,
   Link body_.1;                                  !- .1m



! RdSAP double
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple RdSAP double - 1001,                    !- Name
   2.6,                                           !- U-value W/m2/K
   .693,                                          !- Solar Heat Gain Coefficient
   .781;                                          !- Visible Transmittance

Construction,RdSAP double - 1001,                 !- RdSAP double - Material layer names follow:
   Simple RdSAP double - 1001;                    !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building 1,                             !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   20;                                            !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! 00 Ground floor - Stairs up
Zone, 00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.0481,                                       !- Zone volume
    .6966,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSUP General lighting,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSUP#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- Name
      DHW 00GROUNDFLOOR:STAIRSUP,                 !- End-Use Subcategory
       3.11024539877301E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSUP,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:STAIRSUP,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:STAIRSUP Ref Point 1,         !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:STAIRSUP Ref Point 1,         !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:STAIRSUP Ref Point 1,  !- Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      -106.644,                                   !- X-Coordinate of Reference Point {m}
      -41.983,                                    !- Y-coordinate of Reference Point {m}
      1.02;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSUP,                     !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs up, Ground floor - 0.697 m2 (Ground), Surface Area: 0.697m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_GroundFloor_0_0_0,   !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4583137952,-42.5439567429, .22,        !- Vertex 1
      -107.1924404857,-42.2016278451, .22,        !- Vertex 2
      -106.8289763007,-41.422176385, .22,         !- Vertex 3
      -106.0948496102,-41.7645052828, .22;        !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.697 m2, Surface Area: 0.1679
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.101809707,-42.2438896713, 3.16,        !- Vertex 1
      -106.4583137952,-42.5439567429, 3.16,       !- Vertex 2
      -106.0948496102,-41.7645052828, 3.16,       !- Vertex 3
      -106.738345522,-41.4644382112, 3.16;        !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.697 m2, Surface Area: 0.1679 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10000,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4583137952,-42.5439567429, 3.16,       !- Vertex 1
      -107.101809707,-42.2438896713, 3.16,        !- Vertex 2
      -106.738345522,-41.4644382112, 3.16,        !- Vertex 3
      -106.0948496102,-41.7645052828, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Crack Name
         .0003359,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Hole, 0.443m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Hole name
         Door, IRTSurface,                        !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0,    !- Base surface
         01FIRSTFLOOR:LANDING_Floor_0_0_0_0_0_0_Hole_10002,  !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.0357103098,-42.2725055706, 3.16,    !- Vertex 1
         -106.4592811742,-42.5412988909, 3.16,    !- Vertex 2
         -106.1651263842,-41.9104819078, 3.16,    !- Vertex 3
         -106.7415555197,-41.6416885875, 3.16;    !- Vertex 4

      SurfaceProperty:ConvectionCoefficients, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Surface name
         Outside,
         Value,
         .1,                                      !- constant outside convection coeff
         ,                                        !- Convection Coefficient 1 Schedule Name
         ,                                        !- Convection Coefficient 1 User Curve Name
         Inside,
         Value,
         .1,                                      !- constant inside convection coeff
         ,                                        !- Convection Coefficient 2 Schedule Name
         ;                                        !- Convection Coefficient 2 User Curve Name

      ! Hole, 0.443m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Floor_0_0_0_0_0_0_Hole_10002,  !- Hole name - reverse definition
         Door, IRTSurface,                        !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Floor_0_0_10000,    !- Base surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,  !- Corresponding other door subsurface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.4592811742,-42.5412988909, 3.16,    !- Vertex 1
         -107.0357103098,-42.2725055706, 3.16,    !- Vertex 2
         -106.7415555197,-41.6416885875, 3.16,    !- Vertex 3
         -106.1651263842,-41.9104819078, 3.16;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:HorizontalOpening,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name - Hole
         0.00000001,                              !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         0.5,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         90.0,                                    !- Sloping Plane Angle (open)
         .65;                                     !- Discharge coefficient for opening (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_0_0_0_0_0_Hole,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         ;                                        !- Venting Availability Schedule Name

   ! 00 Ground floor, Stairs up, Ceiling - 0.697 m2, Surface Area: 0.086
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,       !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Floor_0_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.1924404857,-42.2016278451, 3.16,       !- Vertex 1
      -107.101809707,-42.2438896713, 3.16,        !- Vertex 2
      -106.738345522,-41.4644382112, 3.16,        !- Vertex 3
      -106.8289763007,-41.422176385, 3.16;        !- Vertex 4

   ! 00 Ground floor, Stairs up, Ceiling - 0.697 m2, Surface Area: 0.086 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRS_Floor_0_0_10002,        !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.101809707,-42.2438896713, 3.16,        !- Vertex 1
      -107.1924404857,-42.2016278451, 3.16,       !- Vertex 2
      -106.8289763007,-41.422176385, 3.16,        !- Vertex 3
      -106.738345522,-41.4644382112, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Crack Name
         .000172,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Ceiling_1_1_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 2.528 m2 (00 Ground floor, Lounge), Surface Area: 1.064
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_4_0_10003,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4583137926,-42.5439567442, .22,        !- Vertex 1
      -106.0948496076,-41.764505284, .22,         !- Vertex 2
      -106.0948496076,-41.764505284, 3.16,        !- Vertex 3
      -106.4583137926,-42.5439567442, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.528 m2 (00 Ground floor, Lounge), Surface Area: 1.064 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:LOUNGE_Partition_4_0_10003,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.0948496076,-41.764505284, .22,         !- Vertex 1
      -106.4583137926,-42.5439567442, .22,        !- Vertex 2
      -106.4583137926,-42.5439567442, 3.16,       !- Vertex 3
      -106.0948496076,-41.764505284, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Crack Name
         .0053201,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.464m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSUP_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0,  !- Base surface
         00GROUNDFLOOR:LOUNGE_Partition_4_0_0_0_0_0_Door_10005,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.4578911743,-42.5430504364, .221,    !- Vertex 1
         -106.1628911477,-41.9104208378, .221,    !- Vertex 2
         -106.1628911477,-41.9104208378, 2.319,   !- Vertex 3
         -106.4578911743,-42.5430504364, 2.319;   !- Vertex 4

      ! Door, 1.464m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Partition_4_0_0_0_0_0_Door_10005,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Partition_4_0_10003,!- Base surface
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.1628911477,-41.9104208378, .221,    !- Vertex 1
         -106.4578911743,-42.5430504364, .221,    !- Vertex 2
         -106.4578911743,-42.5430504364, 2.319,   !- Vertex 3
         -106.1628911477,-41.9104208378, 2.319;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_4_0_0_0_0_0_Door_10005,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Stairs up, Partition - 2.381 m2  (Adiabatic), Surface Area: 2.381m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.0948496113,-41.7645052852, .22,        !- Vertex 1
      -106.8289763018,-41.4221763873, .22,        !- Vertex 2
      -106.8289763018,-41.4221763873, 3.16,       !- Vertex 3
      -106.0948496113,-41.7645052852, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.528 m2 (00 Ground floor, Stairs down), Surface Area: 2.5285
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_4_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_10006,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.8289763026,-41.4221763841, .22,        !- Vertex 1
      -107.1924404877,-42.2016278442, .22,        !- Vertex 2
      -107.1924404877,-42.2016278442, 3.16,       !- Vertex 3
      -106.8289763026,-41.4221763841, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.528 m2 (00 Ground floor, Stairs down), Surface Area: 2.5285 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSDOWN_Partition_2_0_10006,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.1924404877,-42.2016278442, .22,        !- Vertex 1
      -106.8289763026,-41.4221763841, .22,        !- Vertex 2
      -106.8289763026,-41.4221763841, 3.16,       !- Vertex 3
      -107.1924404877,-42.2016278442, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0,  !- Crack Name
         .0126424,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_4_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs up, Partition - 2.381 m2 (00 Ground floor, Kitchen), Surface Area: 2.3815
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,     !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSUP,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_3_0_10007,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.1924404869,-42.2016278477, .22,        !- Vertex 1
      -106.4583137964,-42.5439567456, .22,        !- Vertex 2
      -106.4583137964,-42.5439567456, 3.16,       !- Vertex 3
      -107.1924404869,-42.2016278477, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs up, Partition - 2.381 m2 (00 Ground floor, Kitchen), Surface Area: 2.3815 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_3_0_10007,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4583137964,-42.5439567456, .22,        !- Vertex 1
      -107.1924404869,-42.2016278477, .22,        !- Vertex 2
      -107.1924404869,-42.2016278477, 3.16,       !- Vertex 3
      -106.4583137964,-42.5439567456, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Crack Name
         .0119073,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSUP_Partition_5_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 00GROUNDFLOOR:STAIRSUP = -.067 W/K


! 00 Ground floor - Lounge
Zone, 00GROUNDFLOOR:LOUNGE,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    47.1344,                                      !- Zone volume
    16.0321,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:LOUNGE,           !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Occ,                            !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 1485,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1485,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1485,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1485,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:LOUNGE General lighting, !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:LOUNGE#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:LOUNGE Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      TM59_Living_Equip,                          !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      150,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:LOUNGE,                   !- Name
      DHW 00GROUNDFLOOR:LOUNGE,                   !- End-Use Subcategory
       1.96690115740741E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:LOUNGE, !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:LOUNGE,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:LOUNGE,    !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:LOUNGE Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:LOUNGE Ref Point 1,           !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:LOUNGE Ref Point 1,  !- Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      -105.076,                                   !- X-Coordinate of Reference Point {m}
      -43.851,                                    !- Y-coordinate of Reference Point {m}
      1.02;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:LOUNGE,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Living_Occ;                            !- Venting Availability Schedule Name


   ! 00 Ground floor, Lounge, Ground floor - 16.032 m2 (Ground), Surface Area: 0.792m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_0,     !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -102.9459107675,-44.6893486175, .22,        !- Vertex 1
      -103.4896990377,-44.4357759826, .22,        !- Vertex 2
      -102.9318390315,-43.2394413385, .22,        !- Vertex 3
      -102.3880507612,-43.4930139733, .22;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ground floor - 16.032 m2 (Ground), Surface Area: 10.184m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_1,     !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2166068305,-45.9946347747, .22,        !- Vertex 1
      -107.252734319,-44.5788652757, .22,         !- Vertex 2
      -105.96796652,-41.8236718395, .22,          !- Vertex 3
      -102.9318390315,-43.2394413385, .22;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ground floor - 16.032 m2 (Ground), Surface Area: 5.056m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_GroundFloor_0_0_2,     !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2137741318,-47.4082903766, .22,        !- Vertex 1
      -107.7936898906,-45.7389482427, .22,        !- Vertex 2
      -107.252734319,-44.5788652757, .22,         !- Vertex 3
      -103.6728185602,-46.2482074096, .22;        !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.4617
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10008,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.6906437476,-43.3734581553, 3.16,       !- Vertex 1
      -106.4459406451,-43.487565086, 3.16,        !- Vertex 2
      -105.7232634175,-41.9377787701, 3.16,       !- Vertex 3
      -105.96796652,-41.8236718395, 3.16;         !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.4617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10008,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4459406451,-43.487565086, 3.16,        !- Vertex 1
      -106.6906437476,-43.3734581553, 3.16,       !- Vertex 2
      -105.96796652,-41.8236718395, 3.16,         !- Vertex 3
      -105.7232634175,-41.9377787701, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Crack Name
         .0009234,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.768
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10009,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.7575624021,-47.1547177418, 3.16,       !- Vertex 1
      -104.2137741318,-47.4082903766, 3.16,       !- Vertex 2
      -103.6728185602,-46.2482074096, 3.16,       !- Vertex 3
      -104.2166068305,-45.9946347747, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.768 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10009,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2137741318,-47.4082903766, 3.16,       !- Vertex 1
      -104.7575624021,-47.1547177418, 3.16,       !- Vertex 2
      -104.2166068305,-45.9946347747, 3.16,       !- Vertex 3
      -103.6728185602,-46.2482074096, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Crack Name
         .001536,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 9.2401
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_1_1,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10010,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.5489867881,-45.8530551734, 3.16,       !- Vertex 1
      -104.7575624021,-47.1547177418, 3.16,       !- Vertex 2
      -103.4896990377,-44.4357759826, 3.16,       !- Vertex 3
      -106.2811234238,-43.1341134143, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 9.2401 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10010,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_1_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.7575624021,-47.1547177418, 3.16,       !- Vertex 1
      -107.5489867881,-45.8530551734, 3.16,       !- Vertex 2
      -106.2811234238,-43.1341134143, 3.16,       !- Vertex 3
      -103.4896990377,-44.4357759826, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_1,      !- Crack Name
         .0184801,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_1,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_1,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 4.8576
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_1_2,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10011,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.2811234238,-43.1341134143, 3.16,       !- Vertex 1
      -102.9459107675,-44.6893486175, 3.16,       !- Vertex 2
      -102.3880507612,-43.4930139733, 3.16,       !- Vertex 3
      -105.7232634175,-41.9377787701, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 4.8576 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10011,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_1_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.9459107675,-44.6893486175, 3.16,       !- Vertex 1
      -106.2811234238,-43.1341134143, 3.16,       !- Vertex 2
      -105.7232634175,-41.9377787701, 3.16,       !- Vertex 3
      -102.3880507612,-43.4930139733, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_2,      !- Crack Name
         .0097153,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_2,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_1_2,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.7047
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10012,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.7936898906,-45.7389482427, 3.16,       !- Vertex 1
      -107.5489867881,-45.8530551734, 3.16,       !- Vertex 2
      -106.4459406451,-43.487565086, 3.16,        !- Vertex 3
      -106.6906437476,-43.3734581553, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Ceiling - 16.032 m2, Surface Area: 0.7047 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10012,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.5489867881,-45.8530551734, 3.16,       !- Vertex 1
      -107.7936898906,-45.7389482427, 3.16,       !- Vertex 2
      -106.6906437476,-43.3734581553, 3.16,       !- Vertex 3
      -106.4459406451,-43.487565086, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Crack Name
         .0014094,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Ceiling_1_2_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 3.881 m2  (Adiabatic), Surface Area: 3.881m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.9459107648,-44.6893486187, .22,        !- Vertex 1
      -102.3880507586,-43.4930139746, .22,        !- Vertex 2
      -102.3880507586,-43.4930139746, 3.16,       !- Vertex 3
      -102.9459107648,-44.6893486187, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 11.613 m2  (Adiabatic), Surface Area: 11.613m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_3_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.3880507623,-43.4930139757, .22,        !- Vertex 1
      -105.9679665211,-41.8236718418, .22,        !- Vertex 2
      -105.9679665211,-41.8236718418, 3.16,       !- Vertex 3
      -102.3880507623,-43.4930139757, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 9.967 m2 (00 Ground floor, Kitchen), Surface Area: 8.5022
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_5_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_2_0_10015,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.3610139807,-42.6665648459, .22,        !- Vertex 1
      -107.793689888,-45.738948244, .22,          !- Vertex 2
      -107.793689888,-45.738948244, 3.16,         !- Vertex 3
      -106.3610139807,-42.6665648459, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 9.967 m2 (00 Ground floor, Kitchen), Surface Area: 8.5022 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:KITCHEN_Partition_2_0_10015,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.793689888,-45.738948244, .22,          !- Vertex 1
      -106.3610139807,-42.6665648459, .22,        !- Vertex 2
      -106.3610139807,-42.6665648459, 3.16,       !- Vertex 3
      -107.793689888,-45.738948244, 3.16;         !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0,    !- Crack Name
         .042511,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.464m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0,    !- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_2_0_0_0_0_0_Door_10017,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.4670911644,-42.8940481005, .221,    !- Vertex 1
         -106.7620787111,-43.5266509358, .221,    !- Vertex 2
         -106.7620787111,-43.5266509358, 2.319,   !- Vertex 3
         -106.4670911644,-42.8940481005, 2.319;   !- Vertex 4

      ! Door, 1.464m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_2_0_0_0_0_0_Door_10017,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_2_0_10015,  !- Base surface
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.7620787111,-43.5266509358, .221,    !- Vertex 1
         -106.4670911644,-42.8940481005, .221,    !- Vertex 2
         -106.4670911644,-42.8940481005, 2.319,   !- Vertex 3
         -106.7620787111,-43.5266509358, 2.319;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Lounge, Wall - 11.613 m2 - 205.0°, Surface Area: 11.613m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Wall_6_0_0,            !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.7936898918,-45.7389482453, .22,        !- Vertex 1
      -104.2137741331,-47.4082903792, .22,        !- Vertex 2
      -104.2137741331,-47.4082903792, 3.16,       !- Vertex 3
      -107.7936898918,-45.7389482453, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Crack Name
         .0014836,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Name
         2.25,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0;         !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Door, 1.984m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,  !- Door name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.7746574283,-45.7478232288, .221,    !- Vertex 1
         -106.9336038019,-46.1400129757, .221,    !- Vertex 2
         -106.9336038019,-46.1400129757, 2.359,   !- Vertex 3
         -107.7746574283,-45.7478232288, 2.359;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,   !- Name - Door
         .0018,                                   !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .66,                                     !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .025,                                    !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         8:00 - 18:00 Mon - Sat;                  !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,  !- Name
         1.72,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_0_0_3_Door,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.357m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.7393114246,-45.7643053411, 2.4,     !- Vertex 1
         -106.9689498056,-46.1235308635, 2.4,     !- Vertex 2
         -106.9689498056,-46.1235308635, 2.82,    !- Vertex 3
         -107.7393114246,-45.7643053411, 2.82;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,  !- Name
         3.48,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_1_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.921m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.3526605105,-46.4109112815, 1.07,    !- Vertex 1
         -105.3466588668,-46.880017552, 1.07,     !- Vertex 2
         -105.3466588668,-46.880017552, 1.9,      !- Vertex 3
         -106.3526605105,-46.4109112815, 1.9;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .22,                                     !- Height factor for opening factor #1 (dimensionless)
         .78,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .22,                                     !- Height factor for Opening factor #2 (dimensionless)
         .78,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,  !- Name
         1.98,                                    !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_2_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.932m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.3526605105,-46.4109112815, 1.98,    !- Vertex 1
         -105.3466588668,-46.880017552, 1.98,     !- Vertex 2
         -105.3466588668,-46.880017552, 2.82,     !- Vertex 3
         -106.3526605105,-46.4109112815, 2.82;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,   !- Leakage Component Name
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Living_Occ;                         !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,  !- Name
         3.2,                                     !- External Node Height
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:LOUNGE_Wall_6_0_0_3_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor, Lounge, Partition - 3.763 m2  (Adiabatic), Surface Area: 3.763m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_7_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2137741292,-47.4082903778, .22,        !- Vertex 1
      -103.6728185576,-46.2482074108, .22,        !- Vertex 2
      -103.6728185576,-46.2482074108, 3.16,       !- Vertex 3
      -104.2137741292,-47.4082903778, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 1.617
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_8_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_5_0_10018,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.6728185619,-46.2482074132, .22,        !- Vertex 1
      -104.1712914428,-46.0157656915, .22,        !- Vertex 2
      -104.1712914428,-46.0157656915, 3.16,       !- Vertex 3
      -103.6728185619,-46.2482074132, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 1.617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_5_0_10018,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.1712914428,-46.0157656915, .22,        !- Vertex 1
      -103.6728185619,-46.2482074132, .22,        !- Vertex 2
      -103.6728185619,-46.2482074132, 3.16,       !- Vertex 3
      -104.1712914428,-46.0157656915, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Crack Name
         .0080851,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_8_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 0.147
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_8_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_5_0_10019,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.1712914428,-46.0157656915, .22,        !- Vertex 1
      -104.2166068322,-45.9946347784, .22,        !- Vertex 2
      -104.2166068322,-45.9946347784, 3.16,       !- Vertex 3
      -104.1712914428,-46.0157656915, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 0.147 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_5_0_10019,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2166068322,-45.9946347784, .22,        !- Vertex 1
      -104.1712914428,-46.0157656915, .22,        !- Vertex 2
      -104.1712914428,-46.0157656915, 3.16,       !- Vertex 3
      -104.2166068322,-45.9946347784, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Crack Name
         .000735,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_8_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 4.7628
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_9_0_0,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_4_0_10020,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.1954759162,-45.949319386, .22,         !- Vertex 1
      -103.5108299496,-44.4810913725, .22,        !- Vertex 2
      -103.5108299496,-44.4810913725, 3.16,       !- Vertex 3
      -104.1954759162,-45.949319386, 3.16;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 4.7628 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_4_0_10020,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5108299496,-44.4810913725, .22,        !- Vertex 1
      -104.1954759162,-45.949319386, .22,         !- Vertex 2
      -104.1954759162,-45.949319386, 3.16,        !- Vertex 3
      -103.5108299496,-44.4810913725, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_9_0_0,    !- Crack Name
         .0238142,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_9_0_0,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_9_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 0.147
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_9_0_1,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_4_0_10021,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2166068292,-45.9946347753, .22,        !- Vertex 1
      -104.1954759162,-45.949319386, .22,         !- Vertex 2
      -104.1954759162,-45.949319386, 3.16,        !- Vertex 3
      -104.2166068292,-45.9946347753, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 0.147 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_4_0_10021,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_9_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.1954759162,-45.949319386, .22,         !- Vertex 1
      -104.2166068292,-45.9946347753, .22,        !- Vertex 2
      -104.2166068292,-45.9946347753, 3.16,       !- Vertex 3
      -104.1954759162,-45.949319386, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_9_0_1,    !- Crack Name
         .000735,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_9_0_1,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_9_0_1,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 0.147
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_9_0_2,       !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_4_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5108299496,-44.4810913725, .22,        !- Vertex 1
      -103.4896990365,-44.4357759832, .22,        !- Vertex 2
      -103.4896990365,-44.4357759832, 3.16,       !- Vertex 3
      -103.5108299496,-44.4810913725, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 5.057 m2 (00 Ground floor, Chimney), Surface Area: 0.147 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_4_0_10022,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_9_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4896990365,-44.4357759832, .22,        !- Vertex 1
      -103.5108299496,-44.4810913725, .22,        !- Vertex 2
      -103.5108299496,-44.4810913725, 3.16,       !- Vertex 3
      -103.4896990365,-44.4357759832, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_9_0_2,    !- Crack Name
         .000735,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_9_0_2,    !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_9_0_2,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 1.617
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_10_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_3_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.444383647,-44.4569068928, .22,         !- Vertex 1
      -102.9459107661,-44.6893486146, .22,        !- Vertex 2
      -102.9459107661,-44.6893486146, 3.16,       !- Vertex 3
      -103.444383647,-44.4569068928, 3.16;        !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 1.617 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_3_0_10023,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.9459107661,-44.6893486146, .22,        !- Vertex 1
      -103.444383647,-44.4569068928, .22,         !- Vertex 2
      -103.444383647,-44.4569068928, 3.16,        !- Vertex 3
      -102.9459107661,-44.6893486146, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_10_0_0,   !- Crack Name
         .0080851,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_10_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_10_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 0.147
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:LOUNGE_Partition_10_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_3_0_10024,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4896990364,-44.4357759797, .22,        !- Vertex 1
      -103.444383647,-44.4569068928, .22,         !- Vertex 2
      -103.444383647,-44.4569068928, 3.16,        !- Vertex 3
      -103.4896990364,-44.4357759797, 3.16;       !- Vertex 4

   ! 00 Ground floor, Lounge, Partition - 1.764 m2 (00 Ground floor, Chimney), Surface Area: 0.147 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:CHIMNEY_Partition_3_0_10024,  !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:LOUNGE_Partition_10_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.444383647,-44.4569068928, .22,         !- Vertex 1
      -103.4896990364,-44.4357759797, .22,        !- Vertex 2
      -103.4896990364,-44.4357759797, 3.16,       !- Vertex 3
      -103.444383647,-44.4569068928, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:LOUNGE_Partition_10_0_1,   !- Crack Name
         .000735,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:LOUNGE_Partition_10_0_1,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:LOUNGE_Partition_10_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor - Lounge Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:LOUNGE,                       !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -11.1,                                      !- Start Z
      5.9763,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:LOUNGE_Linear Bridge,         !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

!- Ventilation scenario S2: Restricted opening (security/noise/pollution)
!- Windows allowed 08:00-20:00 only; sealed overnight
!- Grounded in TM59 Criterion C sealed-window mode
Schedule:Compact, S2_RestrictedVent, Frac,
    Through: 12/31, For: AllDays,
    Until: 08:00, 0.0,
    Until: 20:00, 1.0,
    Until: 24:00, 0.0;

Output:Variable, 00GROUNDFLOOR:LOUNGE_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 00GROUNDFLOOR:LOUNGE_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 00GROUNDFLOOR:LOUNGE_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 00GROUNDFLOOR:LOUNGE_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! 00 Ground floor - Kitchen
Zone, 00GROUNDFLOOR:KITCHEN,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    17.1794,                                      !- Zone volume
    5.8433,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 00GROUNDFLOOR:KITCHEN,          !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Occ,                           !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 1497,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1497,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1497,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1497,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 00GROUNDFLOOR:KITCHEN General lighting,!- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:KITCHEN#GeneralLights;  !- End-Use Subcategory

   ! Miscellaneous gain
   OtherEquipment, 00GROUNDFLOOR:KITCHEN Miscellaneous gain,  !- Name
      Electricity,                                !- Fuel Type
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      TM59_Kitchen_Equip,                         !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      300,                                        !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:KITCHEN,                  !- Name
      DHW 00GROUNDFLOOR:KITCHEN,                  !- End-Use Subcategory
       1.42024652777778E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,!- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:KITCHEN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:KITCHEN,   !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:KITCHEN Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:KITCHEN Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:KITCHEN Ref Point 1,  !- Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      -108.048,                                   !- X-Coordinate of Reference Point {m}
      -43.871,                                    !- Y-coordinate of Reference Point {m}
      1.02;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:KITCHEN,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_Kitchen_Occ;                           !- Venting Availability Schedule Name


   ! 00 Ground floor, Kitchen, Ground floor - 5.843 m2 (Ground), Surface Area: 5.843m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_GroundFloor_0_0_0,    !- Surface name
      Floor, LSI Suspended timber floor - kitchen,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.9205729808,-45.6797816861, .22,        !- Vertex 1
      -109.515709461,-44.9359573296, .22,         !- Vertex 2
      -108.112616832,-41.9270154766, .22,         !- Vertex 3
      -106.5174803518,-42.6708398331, .22;        !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 0.5041
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Floor_0_0_10025,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4610227495,-43.014224527, 3.16,        !- Vertex 1
      -106.8175268378,-43.3142915987, 3.16,       !- Vertex 2
      -106.5174803518,-42.6708398331, 3.16,       !- Vertex 3
      -107.1609762636,-42.3707727615, 3.16;       !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 0.5041 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:LANDING_Floor_0_0_10025,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.8175268378,-43.3142915987, 3.16,       !- Vertex 1
      -107.4610227495,-43.014224527, 3.16,        !- Vertex 2
      -107.1609762636,-42.3707727615, 3.16,       !- Vertex 3
      -106.5174803518,-42.6708398331, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Crack Name
         .0010082,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 4.5938
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Floor_0_0_10026,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -109.515709461,-44.9359573296, 3.16,        !- Vertex 1
      -107.9205729808,-45.6797816861, 3.16,       !- Vertex 2
      -106.8175268378,-43.3142915987, 3.16,       !- Vertex 3
      -108.412663318,-42.5704672421, 3.16;        !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 4.5938 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Floor_0_0_10026,      !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.9205729808,-45.6797816861, 3.16,       !- Vertex 1
      -109.515709461,-44.9359573296, 3.16,        !- Vertex 2
      -108.412663318,-42.5704672421, 3.16,        !- Vertex 3
      -106.8175268378,-43.3142915987, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Crack Name
         .0091875,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 0.7455
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Floor_0_0_10027,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.412663318,-42.5704672421, 3.16,        !- Vertex 1
      -107.4610227495,-43.014224527, 3.16,        !- Vertex 2
      -107.1609762636,-42.3707727615, 3.16,       !- Vertex 3
      -108.112616832,-41.9270154766, 3.16;        !- Vertex 4

   ! 00 Ground floor, Kitchen, Ceiling - 5.843 m2, Surface Area: 0.7455 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRS_Floor_0_0_10027,        !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4610227495,-43.014224527, 3.16,        !- Vertex 1
      -108.412663318,-42.5704672421, 3.16,        !- Vertex 2
      -108.112616832,-41.9270154766, 3.16,        !- Vertex 3
      -107.1609762636,-42.3707727615, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Crack Name
         .001491,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Kitchen, Partition - 2.587 m2 (00 Ground floor, Stairs down), Surface Area: 1.2277
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10028,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3150485886,-42.2989276596, .22,        !- Vertex 1
      -108.1126168333,-41.9270154792, .22,        !- Vertex 2
      -108.1126168333,-41.9270154792, 3.16,       !- Vertex 3
      -107.3150485886,-42.2989276596, 3.16;       !- Vertex 4

   ! 00 Ground floor, Kitchen, Partition - 2.587 m2 (00 Ground floor, Stairs down), Surface Area: 1.2277 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10028,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.1126168333,-41.9270154792, .22,        !- Vertex 1
      -107.3150485886,-42.2989276596, .22,        !- Vertex 2
      -107.3150485886,-42.2989276596, 3.16,       !- Vertex 3
      -108.1126168333,-41.9270154792, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Crack Name
         .0061386,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.360m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0,   !- Base surface
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10030,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.3793964415,-42.268921763, .221,     !- Vertex 1
         -107.9667012796,-41.9950570194, .221,    !- Vertex 2
         -107.9667012796,-41.9950570194, 2.319,   !- Vertex 3
         -107.3793964415,-42.268921763, 2.319;    !- Vertex 4

      ! Door, 1.360m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10030,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_10028,  !- Base surface
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.9667012796,-41.9950570194, .221,    !- Vertex 1
         -107.3793964415,-42.268921763, .221,     !- Vertex 2
         -107.3793964415,-42.268921763, 2.319,    !- Vertex 3
         -107.9667012796,-41.9950570194, 2.319;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Partition_5_0_0_0_0_0_Door_10030,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Partition_4_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 00 Ground floor, Kitchen, Partition - 9.761 m2  (Adiabatic), Surface Area: 9.761m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Partition_5_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:KITCHEN_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.1126168296,-41.9270154778, .22,        !- Vertex 1
      -109.5157094586,-44.9359573307, .22,        !- Vertex 2
      -109.5157094586,-44.9359573307, 3.16,       !- Vertex 3
      -108.1126168296,-41.9270154778, 3.16;       !- Vertex 4

   ! 00 Ground floor, Kitchen, Wall - 5.175 m2 - 205.0°, Surface Area: 5.175m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:KITCHEN_Wall_6_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.5157094622,-44.9359573322, .22,        !- Vertex 1
      -107.920572982,-45.6797816887, .22,         !- Vertex 2
      -107.920572982,-45.6797816887, 3.16,        !- Vertex 3
      -109.5157094622,-44.9359573322, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Crack Name
         .0007763,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name
         2.25,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Sub-surface, 0.252m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0534924909,-45.1514926457, 1.03,    !- Vertex 1
         -108.2921939497,-45.5064919855, 1.03,    !- Vertex 2
         -108.2921939497,-45.5064919855, 1.33,    !- Vertex 3
         -109.0534924909,-45.1514926457, 1.33;    !- Vertex 4

      ! Window, 0.517m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0172401794,-45.1683973761, 1.37,    !- Vertex 1
         -108.3284462612,-45.4895872551, 1.37,    !- Vertex 2
         -108.3284462612,-45.4895872551, 2.05,    !- Vertex 3
         -109.0172401794,-45.1683973761, 2.05;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .27,                                     !- Height factor for opening factor #1 (dimensionless)
         .73,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .27,                                     !- Height factor for Opening factor #2 (dimensionless)
         .73,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,  !- Name
         2.28,                                    !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.524m2
      FenestrationSurface:Detailed, 00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0172401794,-45.1683973761, 2.13,    !- Vertex 1
         -108.3284462612,-45.4895872551, 2.13,    !- Vertex 2
         -108.3284462612,-45.4895872551, 2.82,    !- Vertex 3
         -109.0172401794,-45.1683973761, 2.82;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Leakage Component Name
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_Kitchen_Occ;                        !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,  !- Name
         3.3,                                     !- External Node Height
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         00GROUNDFLOOR:KITCHEN_Wall_6_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 00 Ground floor - Kitchen Combined Linear Thermal Bridges,
   Wall:Exterior,                                 !- Thermal Bridginging Element
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Name
      LinearBridgingConstruction,                 !- Construction for Thermal Bridging
      00GROUNDFLOOR:KITCHEN,                      !- Zone Name
      ,                                           !- Space Name
      0,                                          !- Azimuth (N)
      90,                                         !- Tilt (deg)
      -114.9786,                                  !- Start X
      -46.5875,                                   !- Start Y
      -12.2,                                      !- Start Z
      3.0784,                                     !- Length
      1;                                          !- Height

   ! Hard set surface resistances for thermal bridging element,
   SurfaceProperty:ConvectionCoefficients,
      00GROUNDFLOOR:KITCHEN_Linear Bridge,        !- Surface Name
      Outside,                                    !- Convection Coefficient 1 Location
      Value,                                      !- Convection Coefficient 1 Type
      25,                                         !- Convection Coefficient 1
      ,                                           !- Convection Coefficient 1 Schedule Name
      ,                                           !- Convection Coefficient 1 User Curve Name
      Inside,                                     !- Convection Coefficient 2 Location
      Value,                                      !- Convection Coefficient 2 Type
      3,                                          !- Convection Coefficient 2
      ,                                           !- Convection Coefficient 2 Schedule Name
      ;                                           !- Convection Coefficient 2 User Curve Name

Output:Variable, 00GROUNDFLOOR:KITCHEN_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, 00GROUNDFLOOR:KITCHEN_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, 00GROUNDFLOOR:KITCHEN_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, 00GROUNDFLOOR:KITCHEN_Linear Bridge, Surface Inside Face Conduction Heat Transfer Rate, hourly;


! 00 Ground floor - Chimney
Zone, 00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.3238,                                       !- Zone volume
    .7904,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:CHIMNEY,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20003,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      20002;                                      !- Venting Availability Schedule Name


   ! 00 Ground floor, Chimney, Ground floor - 0.790 m2 (Ground), Surface Area: 0.790m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_GroundFloor_0_0_0,    !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -103.6124305783,-46.1660289961, .22,        !- Vertex 1
      -104.0837142256,-45.9462658222, .22,        !- Vertex 2
      -103.4413300852,-44.5686685875, .22,        !- Vertex 3
      -102.9700464379,-44.7884317614, .22;        !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.047
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_0,        !- Surface name
      Ceiling, LSI Suspended timber floor - living_Reversed,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10031,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0383982606,-45.9673970037, 3.16,       !- Vertex 1
      -103.6124305743,-46.1660289998, 3.16,       !- Vertex 2
      -103.5701683512,-46.075397347, 3.16,        !- Vertex 3
      -103.9961360284,-45.8767653551, 3.16;       !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.047 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10031,      !- Surface name
      Floor, LSI Suspended timber floor - living_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.6124305743,-46.1660289998, 3.16,       !- Vertex 1
      -104.0383982606,-45.9673970037, 3.16,       !- Vertex 2
      -103.9961360284,-45.8767653551, 3.16,       !- Vertex 3
      -103.5701683512,-46.075397347, 3.16;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_0,     !- Crack Name
         .000094,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.0715
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_1,        !- Surface name
      Ceiling, LSI Suspended timber floor - living_Reversed,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10032,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0837142208,-45.9462658242, 3.16,       !- Vertex 1
      -104.0383982606,-45.9673970037, 3.16,       !- Vertex 2
      -103.4340501352,-44.6713682786, 3.16,       !- Vertex 3
      -103.4793653142,-44.6502354001, 3.16;       !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.0715 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10032,      !- Surface name
      Floor, LSI Suspended timber floor - living_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0383982606,-45.9673970037, 3.16,       !- Vertex 1
      -104.0837142208,-45.9462658242, 3.16,       !- Vertex 2
      -103.4793653142,-44.6502354001, 3.16,       !- Vertex 3
      -103.4340501352,-44.6713682786, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_1,     !- Crack Name
         .000143,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_1,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.0468
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_2,        !- Surface name
      Ceiling, LSI Suspended timber floor - living_Reversed,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Floor_0_0_10033,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4793653162,-44.6502354034, 3.16,       !- Vertex 1
      -103.0080898719,-44.8700161688, 3.16,       !- Vertex 2
      -102.9700464393,-44.7884317647, 3.16,       !- Vertex 3
      -103.441330087,-44.5686685906, 3.16;        !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.0468 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Floor_0_0_10033,      !- Surface name
      Floor, LSI Suspended timber floor - living_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.0080898719,-44.8700161688, 3.16,       !- Vertex 1
      -103.4793653162,-44.6502354034, 3.16,       !- Vertex 2
      -103.441330087,-44.5686685906, 3.16,        !- Vertex 3
      -102.9700464393,-44.7884317647, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_2,     !- Crack Name
         .0000936,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_2,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_0_2,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.6251
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Floor_0_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.9961360243,-45.876765357, 3.16,        !- Vertex 1
      -103.5701683464,-46.0753973473, 3.16,       !- Vertex 2
      -103.0080898719,-44.8700161688, 3.16,       !- Vertex 3
      -103.4340501355,-44.6713682785, 3.16;       !- Vertex 4

   ! 00 Ground floor, Chimney, Ceiling - 0.790 m2, Surface Area: 0.6251 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Floor_0_0_10034,       !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.5701683464,-46.0753973473, 3.16,       !- Vertex 1
      -103.9961360243,-45.876765357, 3.16,        !- Vertex 2
      -103.4340501355,-44.6713682785, 3.16,       !- Vertex 3
      -103.0080898719,-44.8700161688, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Crack Name
         .0012502,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:CHIMNEY_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Chimney, Partition - 4.469 m2  (Adiabatic), Surface Area: 4.469m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:CHIMNEY_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:CHIMNEY,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:CHIMNEY_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.6124305757,-46.1660289973, .22,        !- Vertex 1
      -102.9700464353,-44.7884317626, .22,        !- Vertex 2
      -102.9700464353,-44.7884317626, 3.16,       !- Vertex 3
      -103.6124305757,-46.1660289973, 3.16;       !- Vertex 4

! Negative linear conduction rate for zone 00GROUNDFLOOR:CHIMNEY = -.113 W/K


! 00 Ground floor - Stairs down
Zone, 00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    2.0481,                                       !- Zone volume
    .6966,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 00GROUNDFLOOR:STAIRSDOWN General lighting,  !- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#00GROUNDFLOOR:STAIRSDOWN#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- Name
      DHW 00GROUNDFLOOR:STAIRSDOWN,               !- End-Use Subcategory
       3.11024539877301E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Target Temperature Schedule
      DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- Cold Water Supply Temperature Schedule
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 00GROUNDFLOOR:STAIRSDOWN,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 00GROUNDFLOOR:STAIRSDOWN,!- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      00GROUNDFLOOR:STAIRSDOWN Ref Point 1,       !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      00GROUNDFLOOR:STAIRSDOWN Ref Point 1,       !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 00GROUNDFLOOR:STAIRSDOWN Ref Point 1,  !- Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      -107.505,                                   !- X-Coordinate of Reference Point {m}
      -41.582,                                    !- Y-coordinate of Reference Point {m}
      1.02;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      00GROUNDFLOOR:STAIRSDOWN,                   !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 00 Ground floor, Stairs down, Ground floor - 0.697 m2 (Ground), Surface Area: 0.697m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_GroundFloor_0_0_0, !- Surface name
      Floor, LSI Suspended timber floor - living, !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Ground, ,                                   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3193235759,-42.1424612885, .22,        !- Vertex 1
      -108.0534502754,-41.8001323864, .22,        !- Vertex 2
      -107.6899860904,-41.0206809263, .22,        !- Vertex 3
      -106.9558593908,-41.3630098284, .22;        !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.697 m2, Surface Area: 0.6966
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,     !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Floor_0_0_10036,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.0534502754,-41.8001323864, 3.16,       !- Vertex 1
      -107.3193235759,-42.1424612885, 3.16,       !- Vertex 2
      -106.9558593908,-41.3630098284, 3.16,       !- Vertex 3
      -107.6899860904,-41.0206809263, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs down, Ceiling - 0.697 m2, Surface Area: 0.6966 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRS_Floor_0_0_10036,        !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3193235759,-42.1424612885, 3.16,       !- Vertex 1
      -108.0534502754,-41.8001323864, 3.16,       !- Vertex 2
      -107.6899860904,-41.0206809263, 3.16,       !- Vertex 3
      -106.9558593908,-41.3630098284, 3.16;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Crack Name
         .0013933,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Name of Associated Heat Transfer Surface
         00GROUNDFLOOR:STAIRSDOWN_Ceiling_1_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 00 Ground floor, Stairs down, Partition - 2.381 m2  (Adiabatic), Surface Area: 2.381m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.9558593919,-41.3630098307, .22,        !- Vertex 1
      -107.6899860915,-41.0206809286, .22,        !- Vertex 2
      -107.6899860915,-41.0206809286, 3.16,       !- Vertex 3
      -106.9558593919,-41.3630098307, 3.16;       !- Vertex 4

   ! 00 Ground floor, Stairs down, Partition - 2.528 m2  (Adiabatic), Surface Area: 2.528m2
   BuildingSurface:Detailed,                      !- Surface
      00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_0,   !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      00GROUNDFLOOR:STAIRSDOWN,                   !- Zone Name
      ,                                           !- Space Name
      Surface, 00GROUNDFLOOR:STAIRSDOWN_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.6899860879,-41.0206809275, .22,        !- Vertex 1
      -108.0534502729,-41.8001323876, .22,        !- Vertex 2
      -108.0534502729,-41.8001323876, 3.16,       !- Vertex 3
      -107.6899860879,-41.0206809275, 3.16;       !- Vertex 4

! Negative linear conduction rate for zone 00GROUNDFLOOR:STAIRSDOWN = -.137 W/K


! 01 First floor - Landing
Zone, 01FIRSTFLOOR:LANDING,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.3395,                                       !- Zone volume
    1.1386,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:LANDING General lighting, !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:LANDING#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:LANDING,                   !- Name
      DHW 01FIRSTFLOOR:LANDING,                   !- End-Use Subcategory
       5.08372869802318E-08,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:LANDING,!- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:LANDING, !- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:LANDING,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:LANDING,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:LANDING,    !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:LANDING Ref Point 1,           !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:LANDING Ref Point 1,           !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:LANDING Ref Point 1,  !- Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      -106.577,                                   !- X-Coordinate of Reference Point {m}
      -42.444,                                    !- Y-coordinate of Reference Point {m}
      4.16;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:LANDING,                       !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Landing, Ceiling - 1.607 m2, Surface Area: 1.6072
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Ceiling_1_0_0,         !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10039,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3679979261,-42.9803662602, 6.06,       !- Vertex 1
      -106.4797989118,-43.3945402626, 6.06,       !- Vertex 2
      -105.7867049626,-41.9081954918, 6.06,       !- Vertex 3
      -106.6749039769,-41.4940214895, 6.06;       !- Vertex 4

   ! 01 First floor, Landing, Ceiling - 1.607 m2, Surface Area: 1.6072 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10039,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4797989118,-43.3945402626, 6.06,       !- Vertex 1
      -107.3679979261,-42.9803662602, 6.06,       !- Vertex 2
      -106.6749039769,-41.4940214895, 6.06,       !- Vertex 3
      -105.7867049626,-41.9081954918, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Ceiling_1_0_0,      !- Crack Name
         .0032145,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Ceiling_1_0_0,      !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Ceiling_1_0_0,      !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Landing, Partition - 4.428 m2 (01 First floor, Bedroom 1), Surface Area: 2.9134
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_2_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_4_0_10040,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4797989092,-43.3945402638, 3.36,       !- Vertex 1
      -105.78670496,-41.908195493, 3.36,          !- Vertex 2
      -105.78670496,-41.908195493, 6.06,          !- Vertex 3
      -106.4797989092,-43.3945402638, 6.06;       !- Vertex 4

   ! 01 First floor, Landing, Partition - 4.428 m2 (01 First floor, Bedroom 1), Surface Area: 2.9134 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BEDROOM1_Partition_4_0_10040,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -105.78670496,-41.908195493, 3.36,          !- Vertex 1
      -106.4797989092,-43.3945402638, 3.36,       !- Vertex 2
      -106.4797989092,-43.3945402638, 6.06,       !- Vertex 3
      -105.78670496,-41.908195493, 6.06;          !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_2_0_0,    !- Crack Name
         .014567,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_2_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_2_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_2_0_0,    !- Base surface
         01FIRSTFLOOR:BEDROOM1_Partition_4_0_0_0_0_0_Door_10042,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.4497930126,-43.3301924109, 3.361,   !- Vertex 1
         -106.1125436398,-42.6069587968, 3.361,   !- Vertex 2
         -106.1125436398,-42.6069587968, 5.259,   !- Vertex 3
         -106.4497930126,-43.3301924109, 5.259;   !- Vertex 4

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Partition_4_0_0_0_0_0_Door_10042,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BEDROOM1_Partition_4_0_10040,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.1125436398,-42.6069587968, 3.361,   !- Vertex 1
         -106.4497930126,-43.3301924109, 3.361,   !- Vertex 2
         -106.4497930126,-43.3301924109, 5.259,   !- Vertex 3
         -106.1125436398,-42.6069587968, 5.259;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_2_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_2_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_2_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Landing, Partition - 2.646 m2  (Adiabatic), Surface Area: 2.646m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_3_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -105.7867049637,-41.9081954942, 3.36,       !- Vertex 1
      -106.674903978,-41.4940214918, 3.36,        !- Vertex 2
      -106.674903978,-41.4940214918, 6.06,        !- Vertex 3
      -105.7867049637,-41.9081954942, 6.06;       !- Vertex 4

   ! 01 First floor, Landing, Partition - 4.428 m2 (01 First floor, Stairs), Surface Area: 2.9134
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_4_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Partition_2_0_10043,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.6749039788,-41.4940214886, 3.36,       !- Vertex 1
      -107.3679979281,-42.9803662593, 3.36,       !- Vertex 2
      -107.3679979281,-42.9803662593, 6.06,       !- Vertex 3
      -106.6749039788,-41.4940214886, 6.06;       !- Vertex 4

   ! 01 First floor, Landing, Partition - 4.428 m2 (01 First floor, Stairs), Surface Area: 2.9134 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRS_Partition_2_0_10043,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3679979281,-42.9803662593, 3.36,       !- Vertex 1
      -106.6749039788,-41.4940214886, 3.36,       !- Vertex 2
      -106.6749039788,-41.4940214886, 6.06,       !- Vertex 3
      -107.3679979281,-42.9803662593, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Crack Name
         .014567,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_4_0_0,    !- Base surface
         01FIRSTFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door_10045,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.9838379282,-42.1565324809, 3.361,   !- Vertex 1
         -107.321087301,-42.879766095, 3.361,     !- Vertex 2
         -107.321087301,-42.879766095, 5.259,     !- Vertex 3
         -106.9838379282,-42.1565324809, 5.259;   !- Vertex 4

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door_10045,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:STAIRS_Partition_2_0_10043, !- Base surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.321087301,-42.879766095, 3.361,     !- Vertex 1
         -106.9838379282,-42.1565324809, 3.361,   !- Vertex 2
         -106.9838379282,-42.1565324809, 5.259,   !- Vertex 3
         -107.321087301,-42.879766095, 5.259;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:STAIRS_Partition_2_0_0_0_0_0_Door_10045,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_4_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

   ! 01 First floor, Landing, Partition - 2.646 m2 (01 First floor, Bathroom), Surface Area: 1.1314
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:LANDING_Partition_5_0_0,       !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:LANDING,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_3_0_10045,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.3679979272,-42.9803662626, 3.36,       !- Vertex 1
      -106.4797989129,-43.3945402649, 3.36,       !- Vertex 2
      -106.4797989129,-43.3945402649, 6.06,       !- Vertex 3
      -107.3679979272,-42.9803662626, 6.06;       !- Vertex 4

   ! 01 First floor, Landing, Partition - 2.646 m2 (01 First floor, Bathroom), Surface Area: 1.1314 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_3_0_10045,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:LANDING_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.4797989129,-43.3945402649, 3.36,       !- Vertex 1
      -107.3679979272,-42.9803662626, 3.36,       !- Vertex 2
      -107.3679979272,-42.9803662626, 6.06,       !- Vertex 3
      -106.4797989129,-43.3945402649, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Crack Name
         .0056572,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         01FIRSTFLOOR:LANDING_Partition_5_0_0,    !- Base surface
         01FIRSTFLOOR:BATHROOM_Partition_3_0_0_0_0_0_Door_10047,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -107.2764608407,-43.023050707, 3.361,    !- Vertex 1
         -106.5532272267,-43.3603000799, 3.361,   !- Vertex 2
         -106.5532272267,-43.3603000799, 5.259,   !- Vertex 3
         -107.2764608407,-43.023050707, 5.259;    !- Vertex 4

      ! Door, 1.515m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Partition_3_0_0_0_0_0_Door_10047,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Partition_3_0_10045,  !- Base surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.5532272267,-43.3603000799, 3.361,   !- Vertex 1
         -107.2764608407,-43.023050707, 3.361,    !- Vertex 2
         -107.2764608407,-43.023050707, 5.259,    !- Vertex 3
         -106.5532272267,-43.3603000799, 5.259;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Name - Door
         .02,                                     !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         .65,                                     !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         .65,                                     !- Discharge coefficient for Opening factor #2 (dimensionless)
         .8,                                      !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:LANDING_Partition_5_0_0_0_0_0_Door,   !- Leakage Component Name
         ,                                        !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Constant,                                !- Ventilation control mode
         ,                                        !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_IntOpen;                            !- Venting Availability Schedule Name

! Negative linear conduction rate for zone 01FIRSTFLOOR:LANDING = -.157 W/K


! 01 First floor - Bedroom 1
Zone, 01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    40.1768,                                      !- Zone volume
    14.8803,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People 01FIRSTFLOOR:BEDROOM1,          !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Occ,                         !- Number of People Schedule Name
      People,                                     !- Number of People Calculation Method
       2,                                         !- Number of People
      ,                                           !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- Fraction Radiant
      AutoCalculate,                              !- Sensible Heat Fraction
      Activity Schedule 1683,                     !- Activity Level Schedule Name
      .0000000382,                                !- Carbon Dioxide Generation Rate
      No,                                         !- Enable ASHRAE 55 comfort warnings
      EnclosureAveraged,                               !- Mean Radiant Temperature Calculation Type
      ,                                           !- Surface Name/Angle Factor List Name
      Work efficiency,                            !- Work Efficiency Schedule Name
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 1683,                     !- Clothing Insulation Schedule Name
      Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
      AdaptiveCEN15251;                           !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 1683,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  130;                         !- Constant value

   Schedule:Compact, Clothing Schedule 1683,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, 01FIRSTFLOOR:BEDROOM1 General lighting,!- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BEDROOM1#GeneralLights;  !- End-Use Subcategory

   ! Equipment gain
   OtherEquipment, 01FIRSTFLOOR:BEDROOM1 Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      TM59_DoubleBed_Equip,                       !- Schedule Name
      EquipmentLevel,                             !- Design Level calculation method
      80,                                         !- Design Level
      ,                                           !- Power per Zone Floor Area
      ,                                           !- Power per Person
      0,                                          !- Fraction Latent
      .2,                                         !- Fraction Radiant
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-Use Subcategory

   ! DHW 1
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- Name
      DHW 01FIRSTFLOOR:BEDROOM1,                  !- End-Use Subcategory
       1.82559236111111E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCommonAreas_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BEDROOM1,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:BEDROOM1,   !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:BEDROOM1 Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:BEDROOM1 Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:BEDROOM1 Ref Point 1,  !- Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      -104.845,                                   !- X-Coordinate of Reference Point {m}
      -43.876,                                    !- Y-coordinate of Reference Point {m}
      4.16;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BEDROOM1,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      TM59_DoubleBed_Occ;                         !- Venting Availability Schedule Name


   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 3.8988
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,        !- Surface name
      Ceiling, LSI Eaves loft space ceiling,      !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:ROOFVOID_Floor_1_0_10047,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.485545243,-45.8826384517, 6.06,        !- Vertex 1
      -104.2137741318,-47.4082903766, 6.06,       !- Vertex 2
      -103.7573464092,-46.4294779666, 6.06,       !- Vertex 3
      -107.0291175204,-44.9038260417, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 3.8988 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:ROOFVOID_Floor_1_0_10047,     !- Surface name
      Floor, LSI Eaves loft space ceiling_Rev,    !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2137741318,-47.4082903766, 6.06,       !- Vertex 1
      -107.485545243,-45.8826384517, 6.06,        !- Vertex 2
      -107.0291175204,-44.9038260417, 6.06,       !- Vertex 3
      -103.7573464092,-46.4294779666, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Crack Name
         .0077976,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 0.175
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10048,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2105033171,-46.2181674286, 6.06,       !- Vertex 1
      -103.7573464058,-46.4294779673, 6.06,       !- Vertex 2
      -103.6094254124,-46.1122603719, 6.06,       !- Vertex 3
      -104.0625823243,-45.9009498344, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 0.175 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10048,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.7573464058,-46.4294779673, 6.06,       !- Vertex 1
      -104.2105033171,-46.2181674286, 6.06,       !- Vertex 2
      -104.0625823243,-45.9009498344, 6.06,       !- Vertex 3
      -103.6094254124,-46.1122603719, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Crack Name
         .00035,                                  !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 5.536
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10049,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.0291175244,-44.9038260345, 6.06,       !- Vertex 1
      -104.2105033171,-46.2181674286, 6.06,       !- Vertex 2
      -103.4582338254,-44.6049202905, 6.06,       !- Vertex 3
      -106.2767989739,-43.2904737133, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 5.536 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10049,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2105033171,-46.2181674286, 6.06,       !- Vertex 1
      -107.0291175244,-44.9038260345, 6.06,       !- Vertex 2
      -106.2767989739,-43.2904737133, 6.06,       !- Vertex 3
      -103.4582338254,-44.6049202905, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Crack Name
         .0110721,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_1,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 5.2705
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10050,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.2767989775,-43.2904737122, 6.06,       !- Vertex 1
      -103.0050848002,-44.8162477402, 6.06,       !- Vertex 2
      -102.3880507627,-43.4930139715, 6.06,       !- Vertex 3
      -105.6598218786,-41.9673620507, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Ceiling - 14.880 m2, Surface Area: 5.2705 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10050,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.0050848002,-44.8162477402, 6.06,       !- Vertex 1
      -106.2767989775,-43.2904737122, 6.06,       !- Vertex 2
      -105.6598218786,-41.9673620507, 6.06,       !- Vertex 3
      -102.3880507627,-43.4930139715, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Crack Name
         .0105409,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Ceiling_1_2_2,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.942 m2  (Adiabatic), Surface Area: 3.942m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_2_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.0050847976,-44.8162477414, 3.36,       !- Vertex 1
      -102.3880507586,-43.4930139746, 3.36,       !- Vertex 2
      -102.3880507586,-43.4930139746, 6.06,       !- Vertex 3
      -103.0050847976,-44.8162477414, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 9.747 m2  (Adiabatic), Surface Area: 9.747m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_3_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -102.3880507623,-43.4930139757, 3.36,       !- Vertex 1
      -105.6598218735,-41.9673620508, 3.36,       !- Vertex 2
      -105.6598218735,-41.9673620508, 6.06,       !- Vertex 3
      -102.3880507623,-43.4930139757, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 7.047 m2 (01 First floor, Bathroom), Surface Area: 7.0471
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_5_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_2_0_10053,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -106.3824990974,-43.5171483655, 3.36,       !- Vertex 1
      -107.4855452404,-45.882638453, 3.36,        !- Vertex 2
      -107.4855452404,-45.882638453, 6.06,        !- Vertex 3
      -106.3824990974,-43.5171483655, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 7.047 m2 (01 First floor, Bathroom), Surface Area: 7.0471 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:BATHROOM_Partition_2_0_10053,  !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4855452404,-45.882638453, 3.36,        !- Vertex 1
      -106.3824990974,-43.5171483655, 3.36,       !- Vertex 2
      -106.3824990974,-43.5171483655, 6.06,       !- Vertex 3
      -107.4855452404,-45.882638453, 6.06;        !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_5_0_0,   !- Crack Name
         .0352354,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_5_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_5_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Wall - 9.747 m2 - 205.0°, Surface Area: 9.747m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4855452443,-45.8826384543, 3.36,       !- Vertex 1
      -104.2137741331,-47.4082903792, 3.36,       !- Vertex 2
      -104.2137741331,-47.4082903792, 6.06,       !- Vertex 3
      -107.4855452443,-45.8826384543, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Crack Name
         .0015787,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Name
         6.28,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.921m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.3526605105,-46.4109112815, 3.97,    !- Vertex 1
         -105.3466588668,-46.880017552, 3.97,     !- Vertex 2
         -105.3466588668,-46.880017552, 4.8,      !- Vertex 3
         -106.3526605105,-46.4109112815, 4.8;     !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .21,                                     !- Height factor for opening factor #1 (dimensionless)
         .79,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .21,                                     !- Height factor for Opening factor #2 (dimensionless)
         .79,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,  !- Name
         5.85,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_0_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.932m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -106.3526605105,-46.4109112815, 4.88,    !- Vertex 1
         -105.3466588668,-46.880017552, 4.88,     !- Vertex 2
         -105.3466588668,-46.880017552, 5.72,     !- Vertex 3
         -106.3526605105,-46.4109112815, 5.72;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .21,                                     !- Height factor for opening factor #1 (dimensionless)
         .79,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .21,                                     !- Height factor for Opening factor #2 (dimensionless)
         .79,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         TM59_DoubleBed_Occ;                      !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,  !- Name
         7.07,                                    !- External Node Height
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BEDROOM1_Wall_6_0_0_1_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2  (Adiabatic), Surface Area: 3.861m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_7_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.2137741292,-47.4082903778, 3.36,       !- Vertex 1
      -103.6094254126,-46.1122603727, 3.36,       !- Vertex 2
      -103.6094254126,-46.1122603727, 6.06,       !- Vertex 3
      -104.2137741292,-47.4082903778, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 1.215
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_5_0_10055,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.6094254166,-46.1122603743, 3.36,       !- Vertex 1
      -104.0172669387,-45.9220807492, 3.36,       !- Vertex 2
      -104.0172669387,-45.9220807492, 6.06,       !- Vertex 3
      -103.6094254166,-46.1122603743, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 1.215 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_5_0_10055,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0172669387,-45.9220807492, 3.36,       !- Vertex 1
      -103.6094254166,-46.1122603743, 3.36,       !- Vertex 2
      -103.6094254166,-46.1122603743, 6.06,       !- Vertex 3
      -104.0172669387,-45.9220807492, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Crack Name
         .006075,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 0.135
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_5_0_10056,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0172669387,-45.9220807492, 3.36,       !- Vertex 1
      -104.0625823281,-45.9009498362, 3.36,       !- Vertex 2
      -104.0625823281,-45.9009498362, 6.06,       !- Vertex 3
      -104.0172669387,-45.9220807492, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 0.135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_5_0_10056,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0625823281,-45.9009498362, 3.36,       !- Vertex 1
      -104.0172669387,-45.9220807492, 3.36,       !- Vertex 2
      -104.0172669387,-45.9220807492, 6.06,       !- Vertex 3
      -104.0625823281,-45.9009498362, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Crack Name
         .000675,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_8_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 3.591
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_4_0_10057,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0414514119,-45.8556344447, 3.36,       !- Vertex 1
      -103.4793655231,-44.6502373662, 3.36,       !- Vertex 2
      -103.4793655231,-44.6502373662, 6.06,       !- Vertex 3
      -104.0414514119,-45.8556344447, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 3.591 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_4_0_10057,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4793655231,-44.6502373662, 3.36,       !- Vertex 1
      -104.0414514119,-45.8556344447, 3.36,       !- Vertex 2
      -104.0414514119,-45.8556344447, 6.06,       !- Vertex 3
      -103.4793655231,-44.6502373662, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Crack Name
         .0179551,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 0.135
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_9_0_1,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_4_0_10058,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.062582325,-45.9009498341, 3.36,        !- Vertex 1
      -104.0414514119,-45.8556344447, 3.36,       !- Vertex 2
      -104.0414514119,-45.8556344447, 6.06,       !- Vertex 3
      -104.062582325,-45.9009498341, 6.06;        !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 0.135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_4_0_10058,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_9_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -104.0414514119,-45.8556344447, 3.36,       !- Vertex 1
      -104.062582325,-45.9009498341, 3.36,        !- Vertex 2
      -104.062582325,-45.9009498341, 6.06,        !- Vertex 3
      -104.0414514119,-45.8556344447, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_1,   !- Crack Name
         .000675,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_1,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_1,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 0.135
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_9_0_2,      !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_4_0_10059,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4793655231,-44.6502373662, 3.36,       !- Vertex 1
      -103.4582338239,-44.6049202911, 3.36,       !- Vertex 2
      -103.4582338239,-44.6049202911, 6.06,       !- Vertex 3
      -103.4793655231,-44.6502373662, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 3.861 m2 (01 First floor, Chimney), Surface Area: 0.135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_4_0_10059,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_9_0_2,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4582338239,-44.6049202911, 3.36,       !- Vertex 1
      -103.4793655231,-44.6502373662, 3.36,       !- Vertex 2
      -103.4793655231,-44.6502373662, 6.06,       !- Vertex 3
      -103.4582338239,-44.6049202911, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_2,   !- Crack Name
         .000675,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_2,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_9_0_2,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 1.215
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_3_0_10060,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4129175297,-44.6260536825, 3.36,       !- Vertex 1
      -103.0050848011,-44.8162477399, 3.36,       !- Vertex 2
      -103.0050848011,-44.8162477399, 6.06,       !- Vertex 3
      -103.4129175297,-44.6260536825, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 1.215 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_3_0_10060,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.0050848011,-44.8162477399, 3.36,       !- Vertex 1
      -103.4129175297,-44.6260536825, 3.36,       !- Vertex 2
      -103.4129175297,-44.6260536825, 6.06,       !- Vertex 3
      -103.0050848011,-44.8162477399, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Crack Name
         .006075,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_0,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 0.135
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,     !- Surface name
      Wall, 115mm single leaf brick (plastered both sides),  !- Class and Construction Name
      01FIRSTFLOOR:BEDROOM1,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:CHIMNEY_Partition_3_0_10061,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4582338251,-44.6049202876, 3.36,       !- Vertex 1
      -103.4129175297,-44.6260536825, 3.36,       !- Vertex 2
      -103.4129175297,-44.6260536825, 6.06,       !- Vertex 3
      -103.4582338251,-44.6049202876, 6.06;       !- Vertex 4

   ! 01 First floor, Bedroom 1, Partition - 1.350 m2 (01 First floor, Chimney), Surface Area: 0.135 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:CHIMNEY_Partition_3_0_10061,   !- Surface name
      Wall, 115mm single leaf brick (plastered both sides)_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:CHIMNEY,                       !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -103.4129175297,-44.6260536825, 3.36,       !- Vertex 1
      -103.4582338251,-44.6049202876, 3.36,       !- Vertex 2
      -103.4582338251,-44.6049202876, 6.06,       !- Vertex 3
      -103.4129175297,-44.6260536825, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Crack Name
         .000675,                                 !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BEDROOM1_Partition_10_0_1,  !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

! Negative linear conduction rate for zone 01FIRSTFLOOR:BEDROOM1 = -.709 W/K


! 01 First floor - Bathroom
Zone, 01FIRSTFLOOR:BATHROOM,                      !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    14.4022,                                      !- Zone volume
    5.3342,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   Lights, 01FIRSTFLOOR:BATHROOM General lighting,!- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      TM59_Default_Light,                         !- Schedule Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Lighting Level
      15,                                         !- Watts per Zone Floor Area
      ,                                           !- Watts per Person
      0,                                          !- Return Air Fraction
      .42,                                        !- Fraction Radiant
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#01FIRSTFLOOR:BATHROOM#GeneralLights;  !- End-Use Subcategory

   ! DHW 0
   WaterUse:Equipment,
      DHW 01FIRSTFLOOR:BATHROOM,                  !- Name
      DHW 01FIRSTFLOOR:BATHROOM,                  !- End-Use Subcategory
       2.38166394001363E-07,                      !- Peak Volumetric Flow Rate {m3/s}
      Dwell_DomCirculation_Occ,                   !- DHW SCHEDULE Name
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Target Temperature Schedule
      DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- Hot Water Supply Temperature Schedule
      DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,!- Cold Water Supply Temperature Schedule
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Sensible Fraction Schedule
      ;                                           !- Latent Fraction Schedule

   Schedule:Compact, DHW Supply Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Supply Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 65;                           !- All hours in day

   Schedule:Compact, DHW Mains Temperature 01FIRSTFLOOR:BATHROOM,  !- DHW Mains Temperature Schedule
      Temperature,                                !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00, 10;                           !- All hours in day

   Daylighting:Controls, 01FIRSTFLOOR:BATHROOM,   !- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone or Space Name
      SplitFlux,                                  !- Daylighting Method
      On,                                         !- Availability Schedule Name
      Continuous,                                 !- Lighting Control Type
      0.1,                                        !- Minimum Input Power Fraction for Continuous Dimming Control
      0.1,                                        !- Minimum Light Output Fraction for Continuous Dimming Control
      1,                                          !- Number of Stepped Control Steps
      1,                                          !- Probability Lighting will be Reset When Needed in Manual Stepped Control
      01FIRSTFLOOR:BATHROOM Ref Point 1,          !- Glare Calculation Daylighting Reference Point Name
      0,                                          !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
      22,                                         !- Maximum Allowable Discomfort Glare Index
      1.0,                                        !- DElight Gridding Resolution
      01FIRSTFLOOR:BATHROOM Ref Point 1,          !- Daylighting Reference Point Name 1
      1,                                          !-  Fraction of Lights Controlled by Reference Point 1
      100;                                        !- Illuminance Setpoint at Reference Point 1 {lux}

   Daylighting:ReferencePoint, 01FIRSTFLOOR:BATHROOM Ref Point 1,  !- Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      -108.059,                                   !- X-Coordinate of Reference Point {m}
      -44.297,                                    !- Y-coordinate of Reference Point {m}
      4.16;                                       !- Z-coordinate of Reference Point {m}

   AirflowNetwork:MultiZone:Zone,
      01FIRSTFLOOR:BATHROOM,                      !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Dwell_DomCirculation_Occ;                   !- Venting Availability Schedule Name


   ! 01 First floor, Bathroom, Ceiling - 5.334 m2, Surface Area: 2.268
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,        !- Surface name
      Ceiling, LSI Eaves loft space ceiling,      !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:ROOFVOID_Floor_1_0_10062,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -109.515709461,-44.9359573296, 6.06,        !- Vertex 1
      -107.6124283332,-45.8234718951, 6.06,       !- Vertex 2
      -107.1560006105,-44.8446594851, 6.06,       !- Vertex 3
      -109.0592817383,-43.9571449196, 6.06;       !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 5.334 m2, Surface Area: 2.268 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:ROOFVOID_Floor_1_0_10062,     !- Surface name
      Floor, LSI Eaves loft space ceiling_Rev,    !- Class and Construction Name
      02SECONDFLOOR:ROOFVOID,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.6124283332,-45.8234718951, 6.06,       !- Vertex 1
      -109.515709461,-44.9359573296, 6.06,        !- Vertex 2
      -109.0592817383,-43.9571449196, 6.06,       !- Vertex 3
      -107.1560006105,-44.8446594851, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Crack Name
         .0045361,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_0_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Ceiling - 5.334 m2, Surface Area: 3.0661
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,        !- Surface name
      Ceiling, Intermediate timber floor_Reversed,!- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 02SECONDFLOOR:BEDROOM2_Floor_14_0_10063,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -109.0592817383,-43.9571449196, 6.06,       !- Vertex 1
      -107.1560006105,-44.8446594851, 6.06,       !- Vertex 2
      -106.5389654685,-43.5214233527, 6.06,       !- Vertex 3
      -108.4422465963,-42.6339087872, 6.06;       !- Vertex 4

   ! 01 First floor, Bathroom, Ceiling - 5.334 m2, Surface Area: 3.0661 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      02SECONDFLOOR:BEDROOM2_Floor_14_0_10063,    !- Surface name
      Floor, Intermediate timber floor_Reversed_Rev,  !- Class and Construction Name
      02SECONDFLOOR:BEDROOM2,                     !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.1560006105,-44.8446594851, 6.06,       !- Vertex 1
      -109.0592817383,-43.9571449196, 6.06,       !- Vertex 2
      -108.4422465963,-42.6339087872, 6.06,       !- Vertex 3
      -106.5389654685,-43.5214233527, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Crack Name
         .0061322,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Ceiling_1_1_0,     !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 2.835 m2 (01 First floor, Stairs), Surface Area: 2.8351
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_4_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:STAIRS_Partition_5_0_10064,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -107.4906060289,-43.0776660744, 3.36,       !- Vertex 1
      -108.4422465974,-42.6339087896, 3.36,       !- Vertex 2
      -108.4422465974,-42.6339087896, 6.06,       !- Vertex 3
      -107.4906060289,-43.0776660744, 6.06;       !- Vertex 4

   ! 01 First floor, Bathroom, Partition - 2.835 m2 (01 First floor, Stairs), Surface Area: 2.8351 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      01FIRSTFLOOR:STAIRS_Partition_5_0_10064,    !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      01FIRSTFLOOR:STAIRS,                        !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.4422465974,-42.6339087896, 3.36,       !- Vertex 1
      -107.4906060289,-43.0776660744, 3.36,       !- Vertex 2
      -107.4906060289,-43.0776660744, 6.06,       !- Vertex 3
      -108.4422465974,-42.6339087896, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Crack Name
         .0141753,                                !- Flow coeff (kg/s @ 1Pa)
         .75,                                     !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Partition_4_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! 01 First floor, Bathroom, Partition - 6.858 m2  (Adiabatic), Surface Area: 6.858m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Partition_5_0_0,      !- Surface name
      Wall, 13mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Surface, 01FIRSTFLOOR:BATHROOM_Partition_5_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -108.4422465938,-42.6339087884, 3.36,       !- Vertex 1
      -109.5157094586,-44.9359573307, 3.36,       !- Vertex 2
      -109.5157094586,-44.9359573307, 6.06,       !- Vertex 3
      -108.4422465938,-42.6339087884, 6.06;       !- Vertex 4

   ! 01 First floor, Bathroom, Wall - 5.670 m2 - 205.0°, Surface Area: 5.670m2
   BuildingSurface:Detailed,                      !- Surface
      01FIRSTFLOOR:BATHROOM_Wall_6_0_0,           !- Surface name
      Wall, LSI Solid brick wall,                 !- Class and Construction Name
      01FIRSTFLOOR:BATHROOM,                      !- Zone Name
      ,                                           !- Space Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -109.5157094622,-44.9359573322, 3.36,       !- Vertex 1
      -107.6124283344,-45.8234718977, 3.36,       !- Vertex 2
      -107.6124283344,-45.8234718977, 6.06,       !- Vertex 3
      -109.5157094622,-44.9359573322, 6.06;       !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Crack Name
         .0008754,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name
         6.28,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0;        !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Sub-surface, 0.252m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_0_0_2_Subsurface,  !- Sub-surface name
         Door, RdSAP UPVC door,                   !- Class and Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0534924909,-45.1514926457, 3.93,    !- Vertex 1
         -108.2921939497,-45.5064919855, 3.93,    !- Vertex 2
         -108.2921939497,-45.5064919855, 4.23,    !- Vertex 3
         -109.0534924909,-45.1514926457, 4.23;    !- Vertex 4

      ! Window, 0.517m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0172401794,-45.1683973761, 4.27,    !- Vertex 1
         -108.3284462612,-45.4895872551, 4.27,    !- Vertex 2
         -108.3284462612,-45.4895872551, 4.95,    !- Vertex 3
         -109.0172401794,-45.1683973761, 4.95;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Leakage Component Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Dwell_DomCirculation_Occ;                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,  !- Name
         6.15,                                    !- External Node Height
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.2833,                                  !- Wind direction #1 (deg)
         -.2667,                                  !- Wind direction #2 (deg)
         -.3278,                                  !- Wind direction #3 (deg)
         -.1222,                                  !- Wind direction #4 (deg)
          .2333,                                  !- Wind direction #5 (deg)
          .2667,                                  !- Wind direction #6 (deg)
         -.0778,                                  !- Wind direction #7 (deg)
         -.3222;                                  !- Wind direction #8 (deg)

      ! Window, 0.524m2
      FenestrationSurface:Detailed, 01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         RdSAP double - 1001,                     !- Construction Name
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0,        !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -109.0172401794,-45.1683973761, 5.03,    !- Vertex 1
         -108.3284462612,-45.4895872551, 5.03,    !- Vertex 2
         -108.3284462612,-45.4895872551, 5.72,    !- Vertex 3
         -109.0172401794,-45.1683973761, 5.72;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         01FIRSTFLOOR:BATHROOM_Wall_6_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         .27,                                     !- Height factor for opening factor #1 (dimensionless)
         .73,                                     !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         .27,                                     !- Height factor for Opening factor #2 (dimensionless)
         .73,                                     !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
