!- Chapter 6 IDF (v2 minimal template) — generated 2026-07-21T19:25:33Z
!- Code: HREHS  Form: high_rise_flat  Era: 1960s
!- Derivation: LITERATURE_DERIVED  Source: EHS/BRE
!- Floor area: 60 m2  Storeys: 1  U_wall: 1.45 W/m2K
!- Notes: EHS/BRE 1960s high-rise reference
!- Wall: 228mm brick + 0.0079m mineral wool equiv + 13mm plaster (U=1.45)

SimulationControl, No, No, No, No, Yes;
Building, HREHS, 0, City, 0.04, 0.4, FullExterior, 25, 6;
GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;
RunPeriod, Annual, 1, 1, , 12, 31, , , Yes, Yes, No, Yes, Yes, No;
Timestep, 6;
ConvergenceLimits, 1, 25;
Site:Location, Leeds, 53.836, -1.197, 0.0, 26.7;
Site:GroundTemperature:BuildingSurface, 10.0, 10.7, 11.8, 13.5, 16.1, 18.2, 20.6, 19.5, 17.4, 14.0, 11.4, 10.4;
OutputControl:Table:Style, CommaAndHTML, JtoKWH;
Output:SQLite, SimpleAndTabular;

! Materials
Material, Brick228, MediumRough, 0.228, 0.77, 1700, 800, 0.9, 0.65, 0.65;
Material, InsEquiv, MediumRough, 0.0079, 0.04, 40, 1400, 0.9, 0.6, 0.6;
Material, Plaster13, Smooth, 0.013, 0.50, 1300, 1000, 0.9, 0.5, 0.5;
Material, FloorMat, Rough, 0.15, 0.10, 400, 1600, 0.9, 0.6, 0.6;
Material, RoofMat, Rough, 0.20, 0.04, 12, 1400, 0.9, 0.6, 0.6;
Material, AdiabaticMat, Smooth, 0.15, 1.7, 2300, 1000;
Construction, ExtWall, Brick228, InsEquiv, Plaster13;
Construction, GroundFloor, FloorMat;
Construction, LoftRoof, RoofMat;
Construction, AdiabaticFlrCei, AdiabaticMat;
WindowMaterial:Glazing, Glazing, SpectralAverage, , 0.004, 0.60, 0.07, 0.07, 0.80, 0.08, 0.08, 0.0, 0.84, 0.84, 0.9;
WindowMaterial:Gas, ArgonGap, Argon, 0.016;
Construction, DGGlazing, Glazing, ArgonGap, Glazing;

! Schedules
ScheduleTypeLimits, Frac, 0, 1, CONTINUOUS;
ScheduleTypeLimits, OnOff, 0, 1, DISCRETE;
ScheduleTypeLimits, ActLevel, 0, , CONTINUOUS;
Schedule:Compact, AlwaysOn, Frac, Through: 12/31, For: AllDays, Until: 24:00, 1.0;
Schedule:Compact, LivingOcc, Frac, Through: 12/31, For: AllDays, Until: 24:00, 0.5;
Schedule:Compact, Act130W, ActLevel, Through: 12/31, For: AllDays, Until: 24:00, 130;

! Zones + surfaces
Zone, S1, 0, 0, 0.0, 3, 1, 1, 2.5, autocalculate, 60.0, TARP, TARP, Yes;
BuildingSurface:Detailed, S1_WallN, Wall, ExtWall, S1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4, 0,0,2.5, 7.746,0,2.5, 7.746,0,0.0, 0,0,0.0;
BuildingSurface:Detailed, S1_WallE, Wall, ExtWall, S1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4, 7.746,0,2.5, 7.746,7.746,2.5, 7.746,7.746,0.0, 7.746,0,0.0;
BuildingSurface:Detailed, S1_WallS, Wall, ExtWall, S1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4, 7.746,7.746,2.5, 0,7.746,2.5, 0,7.746,0.0, 7.746,7.746,0.0;
BuildingSurface:Detailed, S1_WallW, Wall, ExtWall, S1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4, 0,7.746,2.5, 0,0,2.5, 0,0,0.0, 0,7.746,0.0;
BuildingSurface:Detailed, S1_Floor, Floor, GroundFloor, S1, , Ground, , NoSun, NoWind, autocalculate, 4, 0,0,0.0, 0,7.746,0.0, 7.746,7.746,0.0, 7.746,0,0.0;
BuildingSurface:Detailed, S1_Roof, Roof, LoftRoof, S1, , Outdoors, , SunExposed, WindExposed, autocalculate, 4, 0,0,2.5, 7.746,0,2.5, 7.746,7.746,2.5, 0,7.746,2.5;
FenestrationSurface:Detailed, S1_WinS, Window, DGGlazing, S1_WallS, , autocalculate, , , 4, 2.324,7.746,2.500, 2.324,7.746,1.000, 5.422,7.746,1.000, 5.422,7.746,2.500;
People, S1_P, S1, LivingOcc, People, 2, , , 0.3, autocalculate, Act130W, 3.82E-8, No, EnclosureAveraged;
Lights, S1_L, S1, LivingOcc, Watts/Area, , 2.0, , 0, 0.42, 0.18, 1;
ElectricEquipment, S1_E, S1, LivingOcc, EquipmentLevel, 150, , , 0, 0, 0;
ZoneVentilation:DesignFlowRate, S1_V, S1, S3_NightPurgeVent, Flow/Zone, 1.50, , , 4.0, , , 0.5, 22.0, -100.0, 100.0, 0.0;
ZoneInfiltration:DesignFlowRate, S1_I, S1, AlwaysOn, Flow/Zone, 0.05, , , , 0.5, , , , , , ;

!- Ventilation scenario S3: Night-purge-enabled
!- Windows open overnight (22:00-07:00) for cooling purge; closed daytime
!- Analogous to Harehills NightPurge variant in intent
Schedule:Compact, S3_NightPurgeVent, Frac,
    Through: 12/31, For: AllDays,
    Until: 07:00, 1.0,
    Until: 20:00, 0.0,
    Until: 24:00, 1.0;

! Outputs
Output:Variable, *, Zone Operative Temperature, hourly;
Output:Variable, *, Zone Mean Air Temperature, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Table:SummaryReports, AllSummary;

